
OS:Version,
  {8e1756c1-6a85-43f8-827a-ab74315ec5e2}, !- Handle
  2.1.0;                                  !- Version Identifier

OS:Site,
  {5f694a38-9fae-43a5-b787-6f5c6eb4a82d}, !- Handle
  MIAMI INTL AP,                          !- Name
  25.817,                                 !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {d3535e1f-39d0-4f78-93d2-58e3ee973559}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {ca1e8ed0-0f01-478a-a27e-caf206a80859}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  1A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {8e5040c5-1afa-4f0b-9fed-7528187e262c}, !- Handle
  90.1-2004-CollegeUniversity-ASHRAE 169-2006-1A, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {bf810443-9298-4da7-a34e-594d02935398}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Facility,
  {9d1b047e-42c5-4ce6-9cca-7b82059571df}; !- Handle

OS:SimulationControl,
  {48dbede9-4502-4ad5-9a87-a3b9e367fba3}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior;                !- Solar Distribution

OS:Sizing:Parameters,
  {aa3165f0-9f6f-4f2e-bd76-15d48760bb8f}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Timestep,
  {ffbdb975-e5c5-45e2-8bff-42518af4eb74}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {b88ecca5-ad77-4bc9-a600-90a364b44140}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {056bbf22-9a5b-43ba-9796-736f01b1762a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {7468e96d-0a38-4776-bfba-5859bfbdf04b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {fd56238f-3ea2-4f31-a6c7-08d977ec9567}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:SizingPeriod:DesignDay,
  {24191e01-4984-49f8-b1a4-4cd9198dc9cd}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {24781697-59a8-4c55-84ed-4e1a92fc2bad}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:DefaultScheduleSet,
  {a627012e-d8ad-4773-9659-ea25b7d221e9}, !- Handle
  College/University_WholeBuilding_Schedule_Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {20918f49-48af-4af1-be30-d5c4df5c19b9}, !- Number of People Schedule Name
  {30489a7a-8258-4a84-abc4-98dcf568c67d}, !- People Activity Level Schedule Name
  {9456967f-02da-494b-85d2-daccdc03683f}, !- Lighting Schedule Name
  {791f98c5-386f-4336-ac94-1014c49e5705}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {64d69f90-8f97-4a65-92d2-23bb0c8eaa25}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {fe9c8bd0-ea66-491b-aea2-af88c38df5bf}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {25eaead8-0c46-47c2-bcdc-3cb1ddd43736}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {9444d3ac-f055-44b6-a8ba-608094a831ee}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {ef1a05fb-258c-4973-acbf-4d9566159ddf}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {47610fbd-4189-4778-9065-af4285d9c44c}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4bfca7d4-9131-49c9-803b-febbdf26d556}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {8cf6c322-1a64-4b91-b083-46992f1f7f1b}, !- Handle
  Dimensionless 1,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {874f3c77-ad73-42ef-bee9-ca8755f22e7e}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {40e15f7c-9f6a-4bab-979f-6acf68ac7fd7}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {2a936177-e7f1-4118-8dc2-fc685ba18e9b}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {028b2cbb-7756-4a06-92b0-457caa11262f}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {a7dbfca6-4c52-487a-a08b-19b9c3a7b3da}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {66e8b562-15ae-489d-8989-93baf1454bdb}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {d2e6844e-f4fc-4b63-8bc0-de11133c86c6}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {20918f49-48af-4af1-be30-d5c4df5c19b9}, !- Handle
  Occupancy_Schedule,                     !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  {347ed178-b52f-48af-a1f6-9c2b42818acc}, !- Default Day Schedule Name
  {ea538ac5-9d99-4633-bd7c-8be55c7286a5}, !- Summer Design Day Schedule Name
  {3e6314ed-b5a9-4355-9216-722e4889348f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {347ed178-b52f-48af-a1f6-9c2b42818acc}, !- Handle
  Schedule Day 1,                         !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a65fc58-0e10-4bed-b80d-72dc86fe0a53}, !- Handle
  Schedule Rule 1,                        !- Name
  {20918f49-48af-4af1-be30-d5c4df5c19b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ebff7b6f-efb5-4aa2-ae13-16d11c6c3c69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ebff7b6f-efb5-4aa2-ae13-16d11c6c3c69}, !- Handle
  Schedule Day 2,                         !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d26ccdbc-3cce-45a0-a9a9-ba5f9557c5ec}, !- Handle
  Schedule Rule 2,                        !- Name
  {20918f49-48af-4af1-be30-d5c4df5c19b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6dfd110-95c0-423b-9336-8ec2b07b6a25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {f6dfd110-95c0-423b-9336-8ec2b07b6a25}, !- Handle
  Schedule Day 3,                         !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.949999988079071,                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150000005960464,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {ea538ac5-9d99-4633-bd7c-8be55c7286a5}, !- Handle
  Schedule Day 5,                         !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e6314ed-b5a9-4355-9216-722e4889348f}, !- Handle
  Schedule Day 6,                         !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9456967f-02da-494b-85d2-daccdc03683f}, !- Handle
  Lighting_Schedule,                      !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  {c2c7cdb6-2874-4ff2-99a3-9af82e841c2b}, !- Default Day Schedule Name
  {b07dbb9b-b7d3-434a-8614-00607f92c201}, !- Summer Design Day Schedule Name
  {d696963c-df76-419d-ae59-fbc037d26e9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2c7cdb6-2874-4ff2-99a3-9af82e841c2b}, !- Handle
  Schedule Day 4,                         !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.180000007152557;                      !- Value Until Time 1

OS:Schedule:Day,
  {b07dbb9b-b7d3-434a-8614-00607f92c201}, !- Handle
  Schedule Day 8,                         !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d696963c-df76-419d-ae59-fbc037d26e9f}, !- Handle
  Schedule Day 9,                         !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ebfea44-b4e7-48f0-839d-9e588fb2e8cb}, !- Handle
  Schedule Rule 3,                        !- Name
  {9456967f-02da-494b-85d2-daccdc03683f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {527f3c6c-1e82-45a3-8dd2-2a648d3c71e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {527f3c6c-1e82-45a3-8dd2-2a648d3c71e4}, !- Handle
  Schedule Day 7,                         !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.180000007152557;                      !- Value Until Time 1

OS:Schedule:Rule,
  {466a3812-e316-4159-a2f5-684ab99f3e93}, !- Handle
  Schedule Rule 4,                        !- Name
  {9456967f-02da-494b-85d2-daccdc03683f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b7056b3-163e-45c5-bf67-b36a2c3f492e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {8b7056b3-163e-45c5-bf67-b36a2c3f492e}, !- Handle
  Schedule Day 10,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.180000007152557,                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.899999976158142,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.180000007152557;                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {30489a7a-8258-4a84-abc4-98dcf568c67d}, !- Handle
  Activity_Schedule,                      !- Name
  {fe9c8bd0-ea66-491b-aea2-af88c38df5bf}, !- Schedule Type Limits Name
  {7b808307-4f14-45ab-8518-f578f617e488}, !- Default Day Schedule Name
  {c2743228-a06d-469d-ab93-cad40e0177e5}, !- Summer Design Day Schedule Name
  {7c1af711-6d63-4027-927b-b2bc9f96454b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b808307-4f14-45ab-8518-f578f617e488}, !- Handle
  Schedule Day 11,                        !- Name
  {fe9c8bd0-ea66-491b-aea2-af88c38df5bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  123;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7c1af711-6d63-4027-927b-b2bc9f96454b}, !- Handle
  Schedule Day 13,                        !- Name
  {fe9c8bd0-ea66-491b-aea2-af88c38df5bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  123;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c2743228-a06d-469d-ab93-cad40e0177e5}, !- Handle
  Schedule Day 14,                        !- Name
  {fe9c8bd0-ea66-491b-aea2-af88c38df5bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  123;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {791f98c5-386f-4336-ac94-1014c49e5705}, !- Handle
  Equipment_Schedule,                     !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  {c3ca3897-5fdb-462b-917e-bcd6c410f7aa}, !- Default Day Schedule Name
  {036f9ca3-b834-4655-8d0d-fde31ba22380}, !- Summer Design Day Schedule Name
  {e4984a8a-8868-49cb-b9ee-8d09abd594d5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3ca3897-5fdb-462b-917e-bcd6c410f7aa}, !- Handle
  Schedule Day 12,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536;                      !- Value Until Time 1

OS:Schedule:Day,
  {036f9ca3-b834-4655-8d0d-fde31ba22380}, !- Handle
  Schedule Day 16,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4984a8a-8868-49cb-b9ee-8d09abd594d5}, !- Handle
  Schedule Day 17,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a2ee90f-2933-4b26-bf81-a75ac702434a}, !- Handle
  Schedule Rule 5,                        !- Name
  {791f98c5-386f-4336-ac94-1014c49e5705}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7dd4b5de-8f49-4f95-b8e1-edbd7d25dc1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {7dd4b5de-8f49-4f95-b8e1-edbd7d25dc1a}, !- Handle
  Schedule Day 15,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536;                      !- Value Until Time 1

OS:Schedule:Rule,
  {919d1a15-cb62-4270-8e5a-d9baaccf770c}, !- Handle
  Schedule Rule 6,                        !- Name
  {791f98c5-386f-4336-ac94-1014c49e5705}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5bd90167-dd7c-4d68-9bb1-371a8a33ef3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {5bd90167-dd7c-4d68-9bb1-371a8a33ef3e}, !- Handle
  Schedule Day 18,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.349999994039536,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.949999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.349999994039536;                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Handle
  Infiltration_Schedule,                  !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  {1e863154-875c-4459-8469-b52ee634a9f6}, !- Default Day Schedule Name
  {6b44bbd2-79bb-4f6c-af73-34b7ec8b2008}, !- Summer Design Day Schedule Name
  {75da94dc-c404-48f2-995b-37b282012305}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e863154-875c-4459-8469-b52ee634a9f6}, !- Handle
  Schedule Day 19,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27edcc2b-dd4d-45e7-95e9-96c945aafedf}, !- Handle
  Schedule Rule 7,                        !- Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c82cb630-9ca0-4eb5-9259-ec4be91d44c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c82cb630-9ca0-4eb5-9259-ec4be91d44c2}, !- Handle
  Schedule Day 20,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30053e4f-164a-411e-887b-558ad30f2c76}, !- Handle
  Schedule Rule 8,                        !- Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {450106e1-291d-4f29-a035-1771bc5d4074}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {450106e1-291d-4f29-a035-1771bc5d4074}, !- Handle
  Schedule Day 21,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6b44bbd2-79bb-4f6c-af73-34b7ec8b2008}, !- Handle
  Schedule Day 23,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75da94dc-c404-48f2-995b-37b282012305}, !- Handle
  Schedule Day 24,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Construction,
  {be4b856c-1e11-41d4-bc51-8c9c24106af7}, !- Handle
  Typical Insulated Exterior Mass Wall R-2.44, !- Name
  ,                                       !- Surface Rendering Name
  {bdf6f6c5-db7d-4186-8c3a-2d7f2eb6c4a3}, !- Layer 1
  {7954746a-4510-4754-ba98-a5f5d202f711}, !- Layer 2
  {a8f88489-8b56-480d-b233-9636c28cd90b}, !- Layer 3
  {b77373ee-cbe4-4527-aa6d-97e885d1715e}; !- Layer 4

OS:StandardsInformation:Construction,
  {2d1f7212-5b54-45d5-a594-dc5209cb5af9}, !- Handle
  {be4b856c-1e11-41d4-bc51-8c9c24106af7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:DefaultConstructionSet,
  {f3fc355c-e59f-42ff-ba92-51e91ecc1806}, !- Handle
  90.1-2004-College/University-ASHRAE169-2006-1A, !- Name
  {32ada4d0-c64a-4aa8-911e-59ce6f63b125}, !- Default Exterior Surface Constructions Name
  {39ab44be-2bc6-4449-b6f2-cd3a6dcb0f87}, !- Default Interior Surface Constructions Name
  {a0f663d0-4cab-4ef8-8946-90d5c46b2491}, !- Default Ground Contact Surface Constructions Name
  {02fd149e-282c-446a-a368-fb97a1714ded}, !- Default Exterior SubSurface Constructions Name
  {e7bdd2ac-8e12-4303-bf03-c2676e801ff6}, !- Default Interior SubSurface Constructions Name
  {746d74e9-cdcc-4edb-ac14-24f38e444fdd}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {32ada4d0-c64a-4aa8-911e-59ce6f63b125}, !- Handle
  Default Surface Constructions 1,        !- Name
  {162041ae-27a2-4047-9f8b-196c5033a35f}, !- Floor Construction Name
  {be4b856c-1e11-41d4-bc51-8c9c24106af7}, !- Wall Construction Name
  {db776a70-d8a7-432c-b43a-165a8959977c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {39ab44be-2bc6-4449-b6f2-cd3a6dcb0f87}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e7fb4192-ab41-4554-80f0-4200f7ba152a}, !- Floor Construction Name
  {651a88c3-60ae-44c8-84c7-168b628bddcd}, !- Wall Construction Name
  {62a953b0-5dab-4c2e-a105-b3165e24c5b5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a0f663d0-4cab-4ef8-8946-90d5c46b2491}, !- Handle
  Default Surface Constructions 3,        !- Name
  {1d9464a6-55c1-4030-b256-f3e2f083831b}, !- Floor Construction Name
  {c81b741c-c370-420f-8884-98105d9a4114}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {02fd149e-282c-446a-a368-fb97a1714ded}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {6f57a93b-cf22-4ae0-a5a4-073724ec24ac}, !- Fixed Window Construction Name
  {6f57a93b-cf22-4ae0-a5a4-073724ec24ac}, !- Operable Window Construction Name
  {422affa4-9d7b-4853-942f-f58eb0f77687}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {f45430a4-9f30-4222-aa21-ff6a0eacb734}, !- Overhead Door Construction Name
  {b580e48a-7ccd-4107-bee9-14be5aa4c6b0}, !- Skylight Construction Name
  {6f02ca4d-81d1-4012-b7c1-744acf17787a}, !- Tubular Daylight Dome Construction Name
  {6f02ca4d-81d1-4012-b7c1-744acf17787a}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e7bdd2ac-8e12-4303-bf03-c2676e801ff6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {6f02ca4d-81d1-4012-b7c1-744acf17787a}, !- Fixed Window Construction Name
  {6f02ca4d-81d1-4012-b7c1-744acf17787a}, !- Operable Window Construction Name
  {637f003c-4625-44fc-8286-6d01d9630aa6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {0b529c10-2f53-49a2-b466-08bda5af0e41}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {3e88908a-d6a1-4b02-a1c8-cabdce236fae}, !- Handle
  {0b529c10-2f53-49a2-b466-08bda5af0e41}; !- Material Name

OS:Material,
  {2698cdcb-e211-4901-bde3-7e1ed8bab931}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {006566b2-eb77-4ac4-962b-e36ff9017162}, !- Handle
  {2698cdcb-e211-4901-bde3-7e1ed8bab931}; !- Material Name

OS:Material:NoMass,
  {28d202a3-7aed-469d-964c-bb64b355dd72}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.71282845048409;                       !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {e3252cc6-a213-48a5-beb8-a13c93272c1a}, !- Handle
  {28d202a3-7aed-469d-964c-bb64b355dd72}; !- Material Name

OS:Construction,
  {db776a70-d8a7-432c-b43a-165a8959977c}, !- Handle
  Typical IEAD Roof R-11.36,              !- Name
  ,                                       !- Surface Rendering Name
  {cc9a35a3-e165-4824-a9e8-4ed9fa0017fe}, !- Layer 1
  {7cf8e016-92dd-44eb-8ea3-e56c7479341d}, !- Layer 2
  {c01b9966-3720-44ab-a34e-cb1e3e2f5508}; !- Layer 3

OS:StandardsInformation:Construction,
  {d9a89840-5d99-4d5e-b100-3ac660e82126}, !- Handle
  {db776a70-d8a7-432c-b43a-165a8959977c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {cc9a35a3-e165-4824-a9e8-4ed9fa0017fe}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.77;                                   !- Solar Absorptance

OS:StandardsInformation:Material,
  {05a9ef6a-d531-41cf-aad6-4299c72d1082}, !- Handle
  {cc9a35a3-e165-4824-a9e8-4ed9fa0017fe}; !- Material Name

OS:Material:NoMass,
  {ef462cc0-b15a-40ce-9671-669ba7d0abb2}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864118896367;                       !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {02fca366-b134-44cb-91ed-d2fedc3f625a}, !- Handle
  {ef462cc0-b15a-40ce-9671-669ba7d0abb2}; !- Material Name

OS:Material,
  {c01b9966-3720-44ab-a34e-cb1e3e2f5508}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {dbdd0b05-4b65-49a3-b631-f01d7dd0f340}, !- Handle
  {c01b9966-3720-44ab-a34e-cb1e3e2f5508}; !- Material Name

OS:Construction,
  {162041ae-27a2-4047-9f8b-196c5033a35f}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {3e59392f-6de5-47f6-acab-7bd979d1e625}, !- Layer 1
  {720db648-fff5-4d24-8e68-98731f7c872f}, !- Layer 2
  {9ee027ce-29ec-472b-830b-3bcc58f635da}; !- Layer 3

OS:StandardsInformation:Construction,
  {a9615716-9858-4277-af45-4adf556add89}, !- Handle
  {162041ae-27a2-4047-9f8b-196c5033a35f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material:NoMass,
  {70506152-96eb-4c00-a5ac-2dc6bc1e7409}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183217188546;                       !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {883ab75b-5403-438d-9d5e-e5d75fd5e7e1}, !- Handle
  {70506152-96eb-4c00-a5ac-2dc6bc1e7409}; !- Material Name

OS:Material,
  {720db648-fff5-4d24-8e68-98731f7c872f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {39ff4590-630c-4d60-b0bf-02140ebbc1e8}, !- Handle
  {720db648-fff5-4d24-8e68-98731f7c872f}; !- Material Name

OS:Material:NoMass,
  {9ee027ce-29ec-472b-830b-3bcc58f635da}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479921087801,                      !- Thermal Resistance {m2-K/W}
  ,                                       !- Thermal Absorptance
  ,                                       !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {703dd838-e3c4-46fd-8dc8-7f7b7fdfcfa3}, !- Handle
  {9ee027ce-29ec-472b-830b-3bcc58f635da}; !- Material Name

OS:Construction,
  {651a88c3-60ae-44c8-84c7-168b628bddcd}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8563a604-d7de-4152-bf88-d7df65c84974}, !- Layer 1
  {8563a604-d7de-4152-bf88-d7df65c84974}; !- Layer 2

OS:StandardsInformation:Construction,
  {c9b206a6-f268-41a1-afe6-6da4f5255aa0}, !- Handle
  {651a88c3-60ae-44c8-84c7-168b628bddcd}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {8563a604-d7de-4152-bf88-d7df65c84974}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  ,                                       !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4e7fe342-a046-4d36-a083-13f02487b5c6}, !- Handle
  {8563a604-d7de-4152-bf88-d7df65c84974}; !- Material Name

OS:Construction,
  {e7fb4192-ab41-4554-80f0-4200f7ba152a}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {dc2d673e-4b8c-41a9-be9b-a2d4567ab502}, !- Layer 1
  {f7caaa87-5160-441e-9c9f-1e797098ed8f}; !- Layer 2

OS:StandardsInformation:Construction,
  {611e7b65-ed1f-4ec6-8a51-0d2f28a86188}, !- Handle
  {e7fb4192-ab41-4554-80f0-4200f7ba152a}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {dc2d673e-4b8c-41a9-be9b-a2d4567ab502}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {6a103de6-3d9a-4d02-9dfd-01a194f1cf0c}, !- Handle
  {dc2d673e-4b8c-41a9-be9b-a2d4567ab502}; !- Material Name

OS:Material:NoMass,
  {f7caaa87-5160-441e-9c9f-1e797098ed8f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.216479921087801,                      !- Thermal Resistance {m2-K/W}
  ,                                       !- Thermal Absorptance
  ,                                       !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {56453aef-7c8e-45ee-85f0-55447199d7d1}, !- Handle
  {f7caaa87-5160-441e-9c9f-1e797098ed8f}; !- Material Name

OS:Construction,
  {62a953b0-5dab-4c2e-a105-b3165e24c5b5}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f7caaa87-5160-441e-9c9f-1e797098ed8f}, !- Layer 1
  {dc2d673e-4b8c-41a9-be9b-a2d4567ab502}; !- Layer 2

OS:StandardsInformation:Construction,
  {f7a5a4f7-4e73-4190-ba6e-0973824d5209}, !- Handle
  {62a953b0-5dab-4c2e-a105-b3165e24c5b5}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {c81b741c-c370-420f-8884-98105d9a4114}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {89403b60-343c-482e-aa3e-860704105632}; !- Layer 1

OS:StandardsInformation:Construction,
  {fa5df345-82a8-49df-9405-7d4a2f4a4533}, !- Handle
  {c81b741c-c370-420f-8884-98105d9a4114}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {89403b60-343c-482e-aa3e-860704105632}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {f7cc9e39-960a-44c6-9537-b298e61c2811}, !- Handle
  {89403b60-343c-482e-aa3e-860704105632}; !- Material Name

OS:Construction,
  {97ba1585-b373-452a-8813-ffbac4a1d0d8}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {48a1333a-883d-45f3-ae74-b5a3f77a281f}, !- Layer 1
  {9ee027ce-29ec-472b-830b-3bcc58f635da}; !- Layer 2

OS:StandardsInformation:Construction,
  {91e54834-3cc6-4e99-bffc-6c825859516b}, !- Handle
  {97ba1585-b373-452a-8813-ffbac4a1d0d8}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {48a1333a-883d-45f3-ae74-b5a3f77a281f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {4e6b5799-c72e-48b0-ac54-bc0ee6faa6d2}, !- Handle
  {48a1333a-883d-45f3-ae74-b5a3f77a281f}; !- Material Name

OS:Construction,
  {6f57a93b-cf22-4ae0-a5a4-073724ec24ac}, !- Handle
  U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm, !- Name
  ,                                       !- Surface Rendering Name
  {7357aa10-c185-47c4-b1ce-8df2d8b16dca}; !- Layer 1

OS:StandardsInformation:Construction,
  {9b4a469c-7c3a-4c78-9e05-efb40d40e243}, !- Handle
  {6f57a93b-cf22-4ae0-a5a4-073724ec24ac}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:Glazing,
  {acb77fe4-b608-48c9-a1e2-350c21cdf7d8}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  ,                                       !- Infrared Transmittance at Normal Incidence
  ,                                       !- Front Side Infrared Hemispherical Emissivity
  ,                                       !- Back Side Infrared Hemispherical Emissivity
  ;                                       !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {8e600099-a894-456f-86de-66c3bb64cd0e}, !- Handle
  {acb77fe4-b608-48c9-a1e2-350c21cdf7d8}; !- Material Name

OS:WindowMaterial:Gas,
  {fc0fa9bd-fa1a-43e0-b196-a760d16ac5e0}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:StandardsInformation:Material,
  {f2f39eac-fcf8-469f-8a0c-43f9ed8a6e00}, !- Handle
  {fc0fa9bd-fa1a-43e0-b196-a760d16ac5e0}; !- Material Name

OS:WindowMaterial:Glazing,
  {ab976a16-763c-41ff-b193-1887e9631340}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  ,                                       !- Infrared Transmittance at Normal Incidence
  ,                                       !- Front Side Infrared Hemispherical Emissivity
  ,                                       !- Back Side Infrared Hemispherical Emissivity
  ;                                       !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {502133fc-c637-41db-8470-c9a812fd89b6}, !- Handle
  {ab976a16-763c-41ff-b193-1887e9631340}; !- Material Name

OS:Construction,
  {422affa4-9d7b-4853-942f-f58eb0f77687}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {c168ce68-3f2b-47b3-9762-d19a7672b0a0}, !- Layer 1
  {868e4ebd-ee2c-48c0-b293-f24af1066140}; !- Layer 2

OS:StandardsInformation:Construction,
  {83659757-2ce0-4241-b644-9492193aa61c}, !- Handle
  {422affa4-9d7b-4853-942f-f58eb0f77687}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {c168ce68-3f2b-47b3-9762-d19a7672b0a0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {b9ae0eb4-ae7e-46d6-a3fe-550fa6837827}, !- Handle
  {c168ce68-3f2b-47b3-9762-d19a7672b0a0}; !- Material Name

OS:Material:NoMass,
  {3e67145e-8851-48d4-b31e-aafcb27a34b2}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874634064887;                      !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {f4d25ebd-d3b0-41ca-977a-8a2220d6eb47}, !- Handle
  {3e67145e-8851-48d4-b31e-aafcb27a34b2}; !- Material Name

OS:Construction,
  {f45430a4-9f30-4222-aa21-ff6a0eacb734}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {868e4ebd-ee2c-48c0-b293-f24af1066140}; !- Layer 1

OS:StandardsInformation:Construction,
  {5b930adb-3e5d-4e9f-844a-e29e0dcf2656}, !- Handle
  {f45430a4-9f30-4222-aa21-ff6a0eacb734}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material:NoMass,
  {868e4ebd-ee2c-48c0-b293-f24af1066140}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282221852656406;                     !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {b0c7671d-2751-4789-b122-e29ec5586f62}, !- Handle
  {868e4ebd-ee2c-48c0-b293-f24af1066140}; !- Material Name

OS:Construction,
  {b580e48a-7ccd-4107-bee9-14be5aa4c6b0}, !- Handle
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {ee4ce5f6-a682-4204-a054-e0bb834cc297}; !- Layer 1

OS:StandardsInformation:Construction,
  {5f65b6b1-46de-4764-85a6-99dd2551ee12}, !- Handle
  {b580e48a-7ccd-4107-bee9-14be5aa4c6b0}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:SimpleGlazingSystem,
  {274b629e-eaed-4f6a-a52e-df41f6cb2f62}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.643568,                               !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {8f0068af-3dd6-48c0-9751-41290698f946}, !- Handle
  {274b629e-eaed-4f6a-a52e-df41f6cb2f62}; !- Material Name

OS:Construction,
  {6f02ca4d-81d1-4012-b7c1-744acf17787a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3dd48639-706a-4c55-a0d0-ceb0bc2af6d4}; !- Layer 1

OS:StandardsInformation:Construction,
  {74af1e26-cc6d-407f-ab8b-821a959636a3}, !- Handle
  {6f02ca4d-81d1-4012-b7c1-744acf17787a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:Glazing,
  {3dd48639-706a-4c55-a0d0-ceb0bc2af6d4}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  ,                                       !- Infrared Transmittance at Normal Incidence
  ,                                       !- Front Side Infrared Hemispherical Emissivity
  ,                                       !- Back Side Infrared Hemispherical Emissivity
  ;                                       !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {674b7cca-77e0-48c2-830b-4a296d9b7358}, !- Handle
  {3dd48639-706a-4c55-a0d0-ceb0bc2af6d4}; !- Material Name

OS:Construction,
  {637f003c-4625-44fc-8286-6d01d9630aa6}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {9f8133c5-3417-4d61-9edd-5ca208119a94}; !- Layer 1

OS:StandardsInformation:Construction,
  {85841c69-a8cf-4adf-8954-63a8437f0944}, !- Handle
  {637f003c-4625-44fc-8286-6d01d9630aa6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {9f8133c5-3417-4d61-9edd-5ca208119a94}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d4e3209f-d014-4b22-b82d-30b48fb8ef57}, !- Handle
  {9f8133c5-3417-4d61-9edd-5ca208119a94}; !- Material Name

OS:Construction,
  {746d74e9-cdcc-4edb-ac14-24f38e444fdd}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {9f8133c5-3417-4d61-9edd-5ca208119a94}; !- Layer 1

OS:StandardsInformation:Construction,
  {ecdd1c41-2bf4-4fcc-bc4e-4e630207d98c}, !- Handle
  {746d74e9-cdcc-4edb-ac14-24f38e444fdd}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:People:Definition,
  {779d40be-515f-4da7-b9d7-0d8ee9207301}, !- Handle
  College/University WholeBuilding - People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.967728,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {eaa6c8ae-e4c9-43aa-babc-c1725ea18fb8}, !- Handle
  College/University WholeBuilding - Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.1285124792472,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0;                                      !- Fraction Visible

OS:ElectricEquipment:Definition,
  {aa93ccba-3df5-440d-a97b-7c44a13ca352}, !- Handle
  College/University WholeBuilding -Electric Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:Construction,
  {6462f401-16d7-487f-9fd2-255fa12281b3}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {cda99420-9a30-4ba5-bcc8-927c15859ad6}, !- Layer 1
  {7954746a-4510-4754-ba98-a5f5d202f711}; !- Layer 2

OS:StandardsInformation:Construction,
  {c76dbf8b-8256-44d2-8921-f467880fc34b}, !- Handle
  {6462f401-16d7-487f-9fd2-255fa12281b3}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material,
  {cda99420-9a30-4ba5-bcc8-927c15859ad6}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {96de4629-e6f9-48da-8bd8-007945f35786}, !- Handle
  {cda99420-9a30-4ba5-bcc8-927c15859ad6}; !- Material Name

OS:InternalMass:Definition,
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Handle
  Internal Mass Definition 1,             !- Name
  {6462f401-16d7-487f-9fd2-255fa12281b3}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:WaterUse:Equipment:Definition,
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, !- Handle
  Core 0.18 gal/min,                      !- Name
  General,                                !- End-Use Subcategory
  1.13562353519096e-005,                  !- Peak Flow Rate {m3/s}
  {d710f5fe-264b-4fe3-a82f-3a060adfda54}, !- Target Temperature Schedule Name
  {92e27109-60b2-482f-b443-91322544e22e}, !- Sensible Fraction Schedule Name
  {409b4321-af4f-477a-87df-229f5d7ae66a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d710f5fe-264b-4fe3-a82f-3a060adfda54}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {64d69f90-8f97-4a65-92d2-23bb0c8eaa25}, !- Schedule Type Limits Name
  {bd031831-4244-444d-b6e3-e9ffa91e363c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd031831-4244-444d-b6e3-e9ffa91e363c}, !- Handle
  Schedule Day 22,                        !- Name
  {64d69f90-8f97-4a65-92d2-23bb0c8eaa25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.1999969482422;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {92e27109-60b2-482f-b443-91322544e22e}, !- Handle
  Fraction Sensible - 0.2 1,              !- Name
  {64d69f90-8f97-4a65-92d2-23bb0c8eaa25}, !- Schedule Type Limits Name
  {5b28b476-0636-4300-a796-33fc8a8514f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b28b476-0636-4300-a796-33fc8a8514f6}, !- Handle
  Schedule Day 25,                        !- Name
  {64d69f90-8f97-4a65-92d2-23bb0c8eaa25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {409b4321-af4f-477a-87df-229f5d7ae66a}, !- Handle
  Fraction Latent - 0.05 1,               !- Name
  {64d69f90-8f97-4a65-92d2-23bb0c8eaa25}, !- Schedule Type Limits Name
  {09d7bb9e-cc43-4d3f-b09f-932300c0013d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09d7bb9e-cc43-4d3f-b09f-932300c0013d}, !- Handle
  Schedule Day 26,                        !- Name
  {64d69f90-8f97-4a65-92d2-23bb0c8eaa25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581;                     !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, !- Handle
  Perimeter 0.042 gal/min,                !- Name
  General,                                !- End-Use Subcategory
  2.6497882487789e-006,                   !- Peak Flow Rate {m3/s}
  {d710f5fe-264b-4fe3-a82f-3a060adfda54}, !- Target Temperature Schedule Name
  {92e27109-60b2-482f-b443-91322544e22e}, !- Sensible Fraction Schedule Name
  {409b4321-af4f-477a-87df-229f5d7ae66a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, !- Handle
  Perimeter 0.015 gal/min,                !- Name
  ,                                       !- End-Use Subcategory
  9.46352945992463e-007,                  !- Peak Flow Rate {m3/s}
  {d710f5fe-264b-4fe3-a82f-3a060adfda54}, !- Target Temperature Schedule Name
  {92e27109-60b2-482f-b443-91322544e22e}, !- Sensible Fraction Schedule Name
  {409b4321-af4f-477a-87df-229f5d7ae66a}; !- Latent Fraction Schedule Name

OS:Rendering:Color,
  {fb0ac5b4-843d-4e14-b64e-965b0e9f1a91}, !- Handle
  Rendering Color 1,                      !- Name
  85,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {e173d265-c160-4430-954f-df88fc42eec1}, !- Handle
  Rendering Color 2,                      !- Name
  0,                                      !- Rendering Red Value
  85,                                     !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {afe64df2-2d4c-40b7-abe4-7fbc9d9091d3}, !- Handle
  Rendering Color 3,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3007022d-74b8-4df5-b847-5a251f32e748}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {38d55357-65b4-494c-b306-52ccd3011565}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Exterior:Lights:Definition,
  {4e5b90dc-762c-4b48-96ee-eaf4966490d9}, !- Handle
  Exterior Lights Definition 1,           !- Name
  14385;                                  !- Design Level {W}

OS:Exterior:Lights,
  {3ed31c3a-26b4-4c8b-a75c-daadd722a2d6}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {4e5b90dc-762c-4b48-96ee-eaf4966490d9}, !- Exterior Lights Definition Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Schedule:Constant,
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Handle
  Always On Discrete,                     !- Name
  {25eaead8-0c46-47c2-bcdc-3cb1ddd43736}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f363d8b8-f11c-4dfe-868c-0bdcffcc7127}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ThermalZone,
  {3438b9ac-17e1-49c3-87a6-e510dd02285f}, !- Handle
  Core_first_ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f6c22b1-bbc4-4a07-8152-c79b80ae59b8}, !- Zone Air Inlet Port List
  {f34294c0-0324-48d2-aa01-42d7975a781f}, !- Zone Air Exhaust Port List
  {ef070f73-36f6-4d7f-8e3d-008d05bc2c10}, !- Zone Air Node Name
  {2dc20333-7992-4f94-80d1-8724ea8fa4f8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b70d3398-ec75-48cd-ad3a-63c6fc768771}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fd2f96c-efdd-4cc1-8d3f-faf86f1b6840}, !- Handle
  Node 1,                                 !- Name
  {ef070f73-36f6-4d7f-8e3d-008d05bc2c10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef070f73-36f6-4d7f-8e3d-008d05bc2c10}, !- Handle
  {e9776ec8-7334-483d-b246-b24ee1456b85}, !- Name
  {3438b9ac-17e1-49c3-87a6-e510dd02285f}, !- Source Object
  11,                                     !- Outlet Port
  {3fd2f96c-efdd-4cc1-8d3f-faf86f1b6840}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f6c22b1-bbc4-4a07-8152-c79b80ae59b8}, !- Handle
  Port List 1,                            !- Name
  {3438b9ac-17e1-49c3-87a6-e510dd02285f}, !- HVAC Component
  {a2e5fbf5-e1b1-44b3-a62d-ddd7fa20a294}; !- Port 1

OS:PortList,
  {f34294c0-0324-48d2-aa01-42d7975a781f}, !- Handle
  Port List 2,                            !- Name
  {3438b9ac-17e1-49c3-87a6-e510dd02285f}; !- HVAC Component

OS:Sizing:Zone,
  {7ab4388b-961e-4789-8415-67999b6e783f}, !- Handle
  {3438b9ac-17e1-49c3-87a6-e510dd02285f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a43777c4-841e-4f6a-92bf-cb852ae189ed}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3438b9ac-17e1-49c3-87a6-e510dd02285f}, !- Thermal Zone
  {275eb57f-40e7-4139-bb8e-2c4158db2b23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SpaceType,
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Handle
  College/University WholeBuilding,       !- Name
  ,                                       !- Default Construction Set Name
  {a627012e-d8ad-4773-9659-ea25b7d221e9}, !- Default Schedule Set Name
  {0a6ef819-6e50-4e7c-b60e-ce604937d63e}, !- Group Rendering Name
  {285657c7-5425-4f3b-84d8-333d4b9a80cd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {0a6ef819-6e50-4e7c-b60e-ce604937d63e}, !- Handle
  Rendering Color 4,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {9f593d46-c581-4599-a3e5-7159ffc0abd1}, !- Handle
  Plenum Space Type,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1d6ae41f-6635-4a7b-8a6d-b116debcd2f8}; !- Group Rendering Name

OS:Rendering:Color,
  {1d6ae41f-6635-4a7b-8a6d-b116debcd2f8}, !- Handle
  Rendering Color 5,                      !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {285657c7-5425-4f3b-84d8-333d4b9a80cd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {2469643c-8069-4ed3-9927-4fc8cdde65c2}, !- Handle
  College/University WholeBuilding - People, !- Name
  {779d40be-515f-4da7-b9d7-0d8ee9207301}, !- People Definition Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}; !- Space or SpaceType Name

OS:Lights,
  {ec7803bb-9d27-460c-a50e-b2930fdc41fe}, !- Handle
  College/University WholeBuilding - Lights, !- Name
  {eaa6c8ae-e4c9-43aa-babc-c1725ea18fb8}, !- Lights Definition Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {931af633-b581-44a1-a799-03643db27c8a}, !- Handle
  College/University WholeBuilding - Electric Equip, !- Name
  {aa93ccba-3df5-440d-a97b-7c44a13ca352}, !- Electric Equipment Definition Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}; !- Space or SpaceType Name

OS:Space,
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Handle
  Core_first,                             !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {3438b9ac-17e1-49c3-87a6-e510dd02285f}; !- Thermal Zone Name

OS:Surface,
  {f7f1b951-dcee-4fa9-9929-19b2dd55275a}, !- Handle
  Core_first_ZN_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21521d19-6c0b-4aaf-bdef-7a25819baa97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 3.048,                 !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 0,                     !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 0,                    !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f0eee25-7cf0-4c5a-8f95-6e0c5d25448c}, !- Handle
  Core_first_ZN_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1bdda1-7ff2-4daa-aa1f-4437429b5ee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 21.9456, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 0,                     !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 0,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fda72e7-e9a3-456f-99d8-861fd64ce491}, !- Handle
  Core_first_ZN_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {850637cc-a8a1-4eba-b885-16d5d92d7986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 3.9624, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 0,                      !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af9a19d0-4115-4c85-a9f9-266ec4973890}, !- Handle
  Core_first_ZN_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a20baa7-ba7c-49f9-9b77-cab260cad18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 3.048,                !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 0,                    !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 0,                     !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198f6abb-f3b4-46fc-977c-806261fd2cf6}, !- Handle
  Core_first_ZN_5_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 0,                    !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 0,                     !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 0,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04828872-5aee-42c2-ac8c-4d56fde3586c}, !- Handle
  Core_first_ZN_5_ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1930421-c933-405a-bbdf-a9d912313c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 3.048,                 !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 3.048,                !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 3.048,                 !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {142ccad8-9e1c-4d2f-a494-5b5190edb5e6}, !- Handle
  Perimeter_first_ZN_4,                   !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {35453924-923c-4dfa-9402-e612352a3609}; !- Thermal Zone Name

OS:Surface,
  {bf1bdda1-7ff2-4daa-aa1f-4437429b5ee4}, !- Handle
  Perimeter_first_ZN_4_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142ccad8-9e1c-4d2f-a494-5b5190edb5e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f0eee25-7cf0-4c5a-8f95-6e0c5d25448c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 3.9624, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 0,                      !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 0,                     !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8efef24a-80d8-4f06-ab27-e51f2a68056b}, !- Handle
  Perimeter_first_ZN_4_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142ccad8-9e1c-4d2f-a494-5b5190edb5e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8e12431-b8bd-440e-914e-2a54469fdc8d}, !- Handle
  Perimeter_first_ZN_4_Wall_West_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {8efef24a-80d8-4f06-ab27-e51f2a68056b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9080, 2.1946,                     !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 1.3411,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3411,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.1946;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f8401d-43b6-4c1b-b872-99194b5771e9}, !- Handle
  Perimeter_first_ZN_4_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142ccad8-9e1c-4d2f-a494-5b5190edb5e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d07376-ee0f-4e41-b355-ef18b1e157b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 0,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576d1f61-9b9f-4ad0-95e7-c20abfa77214}, !- Handle
  Perimeter_first_ZN_4_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142ccad8-9e1c-4d2f-a494-5b5190edb5e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c0d38b-45dd-4d4d-83ed-7371f075cf56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 21.9456, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369f0950-01d9-449e-a1ba-5822eab20653}, !- Handle
  Perimeter_first_ZN_4_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {142ccad8-9e1c-4d2f-a494-5b5190edb5e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 0,                          !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 0,                     !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f71b1ec4-102c-4010-840f-71d9fe8d68bd}, !- Handle
  Perimeter_first_ZN_4_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {142ccad8-9e1c-4d2f-a494-5b5190edb5e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f73e9304-b61a-4029-a354-099567b23887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 3.048,                  !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 3.048,                 !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f13761d7-53e4-4735-bccf-a0167daeca43}, !- Handle
  Perimeter_second_ZN_3,                  !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {478c9159-854b-48a6-ac13-2b4038b61013}; !- Thermal Zone Name

OS:Surface,
  {507f3231-1a82-4997-afd8-1cb4825c2dfa}, !- Handle
  Perimeter_second_ZN_3_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f13761d7-53e4-4735-bccf-a0167daeca43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {366cd017-9214-406c-bf3a-de5e4e5f5140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 7.25424,              !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 4.2062,               !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 4.2062,               !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 7.25424;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de4d18e-cfa0-4a45-b7e2-061b3c5cc693}, !- Handle
  Perimeter_second_ZN_3_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f13761d7-53e4-4735-bccf-a0167daeca43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {084d45e2-b21a-428c-96c2-ab7001d364ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 7.25424,                    !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 4.2062,                     !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 4.2062,                !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 7.25424;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83cacdc3-8dcd-43e2-98a9-4353e0e2a3cf}, !- Handle
  Perimeter_second_ZN_3_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f13761d7-53e4-4735-bccf-a0167daeca43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {578caafc-0a89-48e9-a1fb-c8ed716258b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 21.9456, 7.25424,               !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 4.2062,                !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 4.2062,               !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 7.25424;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83416424-96d6-4f14-89be-24a065146140}, !- Handle
  Perimeter_second_ZN_3_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f13761d7-53e4-4735-bccf-a0167daeca43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 7.25424,              !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 4.2062,               !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 4.2062,                     !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 7.25424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a93c4408-defb-4eb6-8225-5d01c660516e}, !- Handle
  Perimeter_second_ZN_3_Wall_North_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {83416424-96d6-4f14-89be-24a065146140}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 6.4008,               !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 5.5473,               !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 5.5473,                     !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 6.4008;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3209fcd3-8cfc-4048-a8a1-95b494709e20}, !- Handle
  Perimeter_second_ZN_3_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f13761d7-53e4-4735-bccf-a0167daeca43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbf0dfa4-7e45-403f-a6cb-80fa964da6b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 4.2062,               !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 4.2062,               !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 4.2062,                !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 4.2062;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d103038-a362-4dd4-886b-b11bfdd870a4}, !- Handle
  Perimeter_second_ZN_3_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f13761d7-53e4-4735-bccf-a0167daeca43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {453dc878-1de9-49ce-a86e-0a3e48dd74cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 7.25424,              !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 7.25424,              !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 7.25424,                    !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 7.25424;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c03132f-6c92-4b58-bc95-eaa21d1537c1}, !- Handle
  Perimeter_second_ZN_4,                  !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {805d36d9-39e9-4bc6-8fe5-8fa70b8981b4}; !- Thermal Zone Name

OS:Surface,
  {d1049dc7-583a-40e5-a50b-0cc08464a51e}, !- Handle
  Perimeter_second_ZN_4_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c03132f-6c92-4b58-bc95-eaa21d1537c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da73790-e597-41f1-864c-62278390b7b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 3.9624, 7.25424,                !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 4.2062,                 !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 4.2062,                !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 7.25424;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b007fc4-a7ea-4d54-a7c1-0b39798c8e32}, !- Handle
  Perimeter_second_ZN_4_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c03132f-6c92-4b58-bc95-eaa21d1537c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 7.25424,                    !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 4.2062,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2062,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.25424;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f334cca-8215-49da-b5fa-8d073dc6ef54}, !- Handle
  Perimeter_second_ZN_4_Wall_West_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {3b007fc4-a7ea-4d54-a7c1-0b39798c8e32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9080, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 5.5473,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 5.5473,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4008;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e092f7-fac8-4c55-94b6-f063d55be81f}, !- Handle
  Perimeter_second_ZN_4_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c03132f-6c92-4b58-bc95-eaa21d1537c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff6a02f2-f53d-444f-98b8-0a577fc698a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.25424,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2062,                           !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 4.2062,                 !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 7.25424;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084d45e2-b21a-428c-96c2-ab7001d364ad}, !- Handle
  Perimeter_second_ZN_4_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c03132f-6c92-4b58-bc95-eaa21d1537c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de4d18e-cfa0-4a45-b7e2-061b3c5cc693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 21.9456, 7.25424,               !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 4.2062,                !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 4.2062,                     !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 7.25424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3edb3dc0-7f5c-4e0f-8598-412854bf4412}, !- Handle
  Perimeter_second_ZN_4_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c03132f-6c92-4b58-bc95-eaa21d1537c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed837c7d-a8d1-48a6-8eef-6bed72d42925}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 4.2062,                     !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 4.2062,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 4.2062,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2062;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ca1e41-d751-4fc6-8e81-bb84b0585e6f}, !- Handle
  Perimeter_second_ZN_4_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c03132f-6c92-4b58-bc95-eaa21d1537c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {424db90c-191f-42dc-891f-3050966dcf63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.25424,                          !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 7.25424,                !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 7.25424,               !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 7.25424;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ff31108-6354-4d95-8f7f-5915bfc4666a}, !- Handle
  Perimeter_third_ZN_1,                   !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd037313-2133-4105-a737-6c5a2802dfa4}; !- Thermal Zone Name

OS:Surface,
  {5a783f68-56f1-4c37-b5ad-498e9a045418}, !- Handle
  Perimeter_third_ZN_1_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff31108-6354-4d95-8f7f-5915bfc4666a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e0c255-21c8-4ad8-a88b-59d2b89d337b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 11.46048,                   !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 8.4124,                     !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 8.4124,                !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 11.46048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5440cd-ea85-4103-b898-e494c25a3868}, !- Handle
  Perimeter_third_ZN_1_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff31108-6354-4d95-8f7f-5915bfc4666a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d12225-bce5-4b99-80ed-34e17a0a5b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 3.9624, 11.46048,               !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 8.4124,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 8.4124,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.46048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe74b4ea-125a-47b6-85bc-df2503f70382}, !- Handle
  Perimeter_third_ZN_1_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff31108-6354-4d95-8f7f-5915bfc4666a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.46048,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 8.4124,                           !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 8.4124,                     !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 11.46048;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92b92f96-5203-40ca-b645-14273b576df1}, !- Handle
  Perimeter_third_ZN_1_Wall_South_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {fe74b4ea-125a-47b6-85bc-df2503f70382}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 10.7289,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 9.6926,                           !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 9.6926,                     !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 10.7289;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88c74cf5-8639-441e-8899-481ea739e404}, !- Handle
  Perimeter_third_ZN_1_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ff31108-6354-4d95-8f7f-5915bfc4666a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2112c288-4f79-47d5-a164-06bbbec3d999}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 11.46048,              !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 8.4124,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 8.4124,                 !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 11.46048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb4308a-1c72-4ba1-8306-05c13e0baa91}, !- Handle
  Perimeter_third_ZN_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ff31108-6354-4d95-8f7f-5915bfc4666a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c58d6c74-2e5e-493d-b071-3d4a79718031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 8.4124,                !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 8.4124,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 8.4124,                           !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 8.4124;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a6df47f-9a0f-4c06-aeee-edfa69f5149b}, !- Handle
  Perimeter_third_ZN_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ff31108-6354-4d95-8f7f-5915bfc4666a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4febb416-a512-4816-a848-35f93abd4f90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 11.46048,                   !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 11.46048,              !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 11.46048,               !- X,Y,Z Vertex 3 {m}
  0, 0, 11.46048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a91a8995-d31e-4639-879b-2e3d8b7daafe}, !- Handle
  Perimeter_third_ZN_2,                   !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {3784d204-ef47-4ff0-bcb2-fb609ee5b365}; !- Thermal Zone Name

OS:Surface,
  {0a632e83-54b1-4f21-a856-a0f274c5245f}, !- Handle
  Perimeter_third_ZN_2_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a91a8995-d31e-4639-879b-2e3d8b7daafe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 11.46048,                   !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 8.4124,                     !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 8.4124,               !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 11.46048;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e4b1937-d8fc-4d9f-baea-4e0089caaa62}, !- Handle
  Perimeter_third_ZN_2_Wall_East_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {0a632e83-54b1-4f21-a856-a0f274c5245f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.5320, 0, 10.6070,                    !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 9.7535,                     !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 9.7535,               !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 10.6070;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e08d663-4124-4ab7-b91e-9601eb81a428}, !- Handle
  Perimeter_third_ZN_2_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a91a8995-d31e-4639-879b-2e3d8b7daafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf9c8df3-e6c1-47f4-91a8-b20dcc9d2508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 11.46048,             !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 8.4124,               !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 8.4124,                !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 11.46048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e0c255-21c8-4ad8-a88b-59d2b89d337b}, !- Handle
  Perimeter_third_ZN_2_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a91a8995-d31e-4639-879b-2e3d8b7daafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a783f68-56f1-4c37-b5ad-498e9a045418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 11.46048,              !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 8.4124,                !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 8.4124,                     !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 11.46048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fff4b0b-8156-41a5-ae7c-a4311d964625}, !- Handle
  Perimeter_third_ZN_2_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a91a8995-d31e-4639-879b-2e3d8b7daafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66638ba4-8d38-402a-a471-5928e57298da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 11.46048,             !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 8.4124,               !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 8.4124,               !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 11.46048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287e05fd-63e9-4119-9fd8-48bb2ee44440}, !- Handle
  Perimeter_third_ZN_2_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a91a8995-d31e-4639-879b-2e3d8b7daafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe7ad4a5-554d-4268-8179-77f7780ee204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 8.4124,               !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 8.4124,                     !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 8.4124,                !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 8.4124;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2db1797-7b2b-4a2e-80fd-215448f8c403}, !- Handle
  Perimeter_third_ZN_2_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a91a8995-d31e-4639-879b-2e3d8b7daafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4265eb4f-8526-4826-8496-2197d716df8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 11.46048,                   !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 11.46048,             !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 11.46048,             !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 11.46048;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ceba415-476f-419f-b8b0-a93b1b63720f}, !- Handle
  Perimeter_third_ZN_3,                   !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b584aa0-8710-483d-bc9f-e167a673b666}; !- Thermal Zone Name

OS:Surface,
  {66638ba4-8d38-402a-a471-5928e57298da}, !- Handle
  Perimeter_third_ZN_3_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ceba415-476f-419f-b8b0-a93b1b63720f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fff4b0b-8156-41a5-ae7c-a4311d964625}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 11.46048,             !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 8.4124,               !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 8.4124,               !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 11.46048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9895b27-179a-4471-9ab3-f80539d3a631}, !- Handle
  Perimeter_third_ZN_3_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ceba415-476f-419f-b8b0-a93b1b63720f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eade2fb-cfbc-458f-aab2-a32566bec56d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 11.46048,                   !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 8.4124,                     !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 8.4124,                !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 11.46048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bdb752d-ac24-4088-b04e-c816c7b182fe}, !- Handle
  Perimeter_third_ZN_3_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ceba415-476f-419f-b8b0-a93b1b63720f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1b37198-dadf-4ba2-b5fe-54ebb498f337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 21.9456, 11.46048,              !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 8.4124,                !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 8.4124,               !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 11.46048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90242e8-7039-45eb-a313-1beb1f893fcb}, !- Handle
  Perimeter_third_ZN_3_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ceba415-476f-419f-b8b0-a93b1b63720f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 11.46048,             !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 8.4124,               !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 8.4124,                     !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 11.46048;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44b05f78-3311-4ebf-8494-242b24b5d38f}, !- Handle
  Perimeter_third_ZN_3_Wall_North_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {b90242e8-7039-45eb-a313-1beb1f893fcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 10.6070,              !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 9.7535,               !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 9.7535,                     !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 10.6070;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ccce13-3ada-47fc-b4d8-5248dc1dadde}, !- Handle
  Perimeter_third_ZN_3_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ceba415-476f-419f-b8b0-a93b1b63720f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f19611-089d-40f4-a913-e72440fee3e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 8.4124,               !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 8.4124,               !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 8.4124,                !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 8.4124;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c8b7465-4702-4e73-8e68-4218cd0aaf80}, !- Handle
  Perimeter_third_ZN_3_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ceba415-476f-419f-b8b0-a93b1b63720f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {454dc878-4de9-48ce-a74e-0a2e48dd74cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 11.46048,             !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 11.46048,             !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 11.46048,                   !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 11.46048;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0dc7ea0c-f9e6-41be-b417-5f6c52b9966d}, !- Handle
  Perimeter_third_ZN_4,                   !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {defea6da-29be-4994-8190-adf565dd4570}; !- Thermal Zone Name

OS:Surface,
  {49211562-7b70-470e-b1a2-79aeb11ef499}, !- Handle
  Perimeter_third_ZN_4_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dc7ea0c-f9e6-41be-b417-5f6c52b9966d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1703fe-1a29-4c1d-811a-5a82464bc284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 3.9624, 11.46048,               !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 8.4124,                 !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 8.4124,                !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 11.46048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba4569a8-b4b9-45d1-8e35-92980557579f}, !- Handle
  Perimeter_third_ZN_4_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dc7ea0c-f9e6-41be-b417-5f6c52b9966d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 11.46048,                   !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 8.4124,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 8.4124,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.46048;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa6477cf-6faa-41ea-87ac-ddfad9a4d3a9}, !- Handle
  Perimeter_third_ZN_4_Wall_West_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {ba4569a8-b4b9-45d1-8e35-92980557579f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9080, 10.6070,                    !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 9.7535,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 9.7535,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.6070;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d12225-bce5-4b99-80ed-34e17a0a5b59}, !- Handle
  Perimeter_third_ZN_4_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dc7ea0c-f9e6-41be-b417-5f6c52b9966d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a5440cd-ea85-4103-b898-e494c25a3868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.46048,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 8.4124,                           !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 8.4124,                 !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 11.46048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eade2fb-cfbc-458f-aab2-a32566bec56d}, !- Handle
  Perimeter_third_ZN_4_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dc7ea0c-f9e6-41be-b417-5f6c52b9966d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9895b27-179a-4471-9ab3-f80539d3a631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 21.9456, 11.46048,              !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 8.4124,                !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 8.4124,                     !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 11.46048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8660326f-4758-4779-bab8-6ba75b8988f6}, !- Handle
  Perimeter_third_ZN_4_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0dc7ea0c-f9e6-41be-b417-5f6c52b9966d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57a170ff-8fbc-4d8e-bde1-b1f6a3991342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.908, 8.4124,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 8.4124,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 8.4124,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 8.4124;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c105491-2cb6-417d-8943-ad87b1c2fc11}, !- Handle
  Perimeter_third_ZN_4_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0dc7ea0c-f9e6-41be-b417-5f6c52b9966d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {424df90c-161f-43dc-893f-3050967dcf63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.46048,                         !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 11.46048,               !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 11.46048,              !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 11.46048;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cd701613-21ed-4a4d-8bf4-16df9b33369a}, !- Handle
  Perimeter_fourth_ZN_1,                  !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b5a1bd3-87dd-495c-a18d-ed81f5132b75}; !- Thermal Zone Name

OS:Surface,
  {5b783f68-56f2-4c47-b6ad-498e9a045428}, !- Handle
  Perimeter_fourth_ZN_1_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd701613-21ed-4a4d-8bf4-16df9b33369a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e0c255-23c8-4fd8-a68b-55d2b89d337b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 15.66672,                   !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 12.6186,                    !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 12.6186,               !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 15.66672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5460cd-ea65-4303-b878-e496c25a3868}, !- Handle
  Perimeter_fourth_ZN_1_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd701613-21ed-4a4d-8bf4-16df9b33369a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d12425-bfe5-4b49-82ed-34e17f0a5b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 3.9624, 15.66672,               !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 12.6186,                !- X,Y,Z Vertex 2 {m}
  0, 0, 12.6186,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 15.66672;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe72b4ea-145a-45b6-87bc-df2505f70382}, !- Handle
  Perimeter_fourth_ZN_1_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd701613-21ed-4a4d-8bf4-16df9b33369a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 15.66672,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 12.6186,                          !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 12.6186,                    !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 15.66672;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cdb4361-7d48-41d1-b02c-f838e46c4752}, !- Handle
  Perimeter_fourth_ZN_1_Wall_South_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {fe72b4ea-145a-45b6-87bc-df2505f70382}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 14.9341,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 13.8988,                          !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 13.8988,                    !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 14.9341;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c74cf5-8449-442e-8859-481ef739e404}, !- Handle
  Perimeter_fourth_ZN_1_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd701613-21ed-4a4d-8bf4-16df9b33369a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2122c288-4f69-47d5-a464-06bbbec3d979}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 15.66672,              !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 12.6186,               !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 12.6186,                !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 15.66672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb4508a-1c52-4bf1-8506-05f13e0baa91}, !- Handle
  Perimeter_fourth_ZN_1_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd701613-21ed-4a4d-8bf4-16df9b33369a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c48d6c74-2e6e-497d-b271-3d4a76718031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 12.6186,               !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 12.6186,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 12.6186,                          !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 12.6186;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f6df47f-2a0f-4c16-afee-edfb69f5149b}, !- Handle
  Perimeter_fourth_ZN_1_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd701613-21ed-4a4d-8bf4-16df9b33369a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0de71ed-6430-4976-bfb7-bb9409c60843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 15.66672,                   !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 15.66672,              !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 15.66672,               !- X,Y,Z Vertex 3 {m}
  0, 0, 15.66672;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06e73e5b-6534-4b82-b423-7967fa043a36}, !- Handle
  Core_second,                            !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {de656405-fcf9-40aa-90d8-bfd52e3a0ccc}; !- Thermal Zone Name

OS:Surface,
  {a49f86c6-0d96-48c2-814b-b265e7fe2389}, !- Handle
  Core_second_ZN_5_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06e73e5b-6534-4b82-b423-7967fa043a36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e92221a-6a93-42e3-a60c-bd2b270e4be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 7.25424,               !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 4.2062,                !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 4.2062,               !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 7.25424;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da73790-e597-41f1-864c-62278390b7b7}, !- Handle
  Core_second_ZN_5_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06e73e5b-6534-4b82-b423-7967fa043a36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1049dc7-583a-40e5-a50b-0cc08464a51e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 21.9456, 7.25424,               !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 4.2062,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 4.2062,                 !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 7.25424;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716e8614-0037-4a42-99c3-634d9645608b}, !- Handle
  Core_second_ZN_5_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06e73e5b-6534-4b82-b423-7967fa043a36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ceb210-970e-406c-975f-93c3b142b72b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 3.9624, 7.25424,                !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 4.2062,                 !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 4.2062,                !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 7.25424;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {578caafc-0a89-48e9-a1fb-c8ed716258b4}, !- Handle
  Core_second_ZN_5_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06e73e5b-6534-4b82-b423-7967fa043a36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83cacdc3-8dcd-43e2-98a9-4353e0e2a3cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 7.25424,              !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 4.2062,               !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 4.2062,                !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 7.25424;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {830c7392-9ab2-4959-9004-29160e6a8d75}, !- Handle
  Core_second_ZN_5_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06e73e5b-6534-4b82-b423-7967fa043a36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1ce153-6a0f-4f11-bd9c-6f312bb90ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 4.2062,               !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 4.2062,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 4.2062,                 !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 4.2062;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97040a33-8c54-4e3a-92db-805fd6eaad66}, !- Handle
  Core_second_ZN_5_ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06e73e5b-6534-4b82-b423-7967fa043a36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a19a8ac6-9cd3-4882-b819-068c6ebdd97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 7.25424,               !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 7.25424,              !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 7.25424,               !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 7.25424;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ce2ccc4f-d55f-4f08-9ed6-5ad1c453b62f}, !- Handle
  Core_third,                             !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {58cb2ea8-d018-4791-a76b-042f4c6625f1}; !- Thermal Zone Name

OS:Surface,
  {cf9c8df3-e6c1-47f4-91a8-b20dcc9d2508}, !- Handle
  Core_third_ZN_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce2ccc4f-d55f-4f08-9ed6-5ad1c453b62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e08d663-4124-4ab7-b91e-9601eb81a428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 11.46048,              !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 8.4124,                !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 8.4124,               !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 11.46048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1703fe-1a29-4c1d-811a-5a82464bc284}, !- Handle
  Core_third_ZN_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce2ccc4f-d55f-4f08-9ed6-5ad1c453b62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49211562-7b70-470e-b1a2-79aeb11ef499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 21.9456, 11.46048,              !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 8.4124,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 8.4124,                 !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 11.46048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2112c288-4f79-47d5-a164-06bbbec3d999}, !- Handle
  Core_third_ZN_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce2ccc4f-d55f-4f08-9ed6-5ad1c453b62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88c74cf5-8639-441e-8899-481ea739e404}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 3.9624, 11.46048,               !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 8.4124,                 !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 8.4124,                !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 11.46048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1b37198-dadf-4ba2-b5fe-54ebb498f337}, !- Handle
  Core_third_ZN_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce2ccc4f-d55f-4f08-9ed6-5ad1c453b62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bdb752d-ac24-4088-b04e-c816c7b182fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 11.46048,             !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 8.4124,               !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 8.4124,                !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 11.46048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a74e7d-090b-4e22-b039-71eae59a3ba0}, !- Handle
  Core_third_ZN_5_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce2ccc4f-d55f-4f08-9ed6-5ad1c453b62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e35c0cd-aeed-48e3-b2b5-fa592e21d9ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 8.4124,               !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 8.4124,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 8.4124,                 !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 8.4124;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f66745-bb24-4ccc-8ef8-a7a5af95feea}, !- Handle
  Core_third_ZN_5_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce2ccc4f-d55f-4f08-9ed6-5ad1c453b62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a29a8ac6-2cd3-4842-b859-068a6ebdd97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 11.46048,              !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 11.46048,             !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 11.46048,              !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 11.46048;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fbdee098-5279-4c0d-b60e-4ff9f72c0e5b}, !- Handle
  Core_fourth,                            !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {eeed3c26-c163-4b14-94a7-0f01a2b97d15}; !- Thermal Zone Name

OS:Surface,
  {cf5c8df3-e1c1-47f3-91b8-b22dcc9d2506}, !- Handle
  Core_fourth_ZN_5_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbdee098-5279-4c0d-b60e-4ff9f72c0e5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e06d663-4144-4fb7-b61e-9621eb81a428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 15.66672,              !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 12.6186,               !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 12.6186,              !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 15.66672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2703fe-2a29-4f1d-811f-5a82466bc284}, !- Handle
  Core_fourth_ZN_5_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbdee098-5279-4c0d-b60e-4ff9f72c0e5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49311562-7b50-472e-b3a2-75aeb11ef499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 21.9456, 15.66672,              !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 12.6186,               !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 12.6186,                !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 15.66672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2122c288-4f69-47d5-a464-06bbbec3d979}, !- Handle
  Core_fourth_ZN_5_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbdee098-5279-4c0d-b60e-4ff9f72c0e5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86c74cf5-8449-442e-8859-481ef739e404}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 3.9624, 15.66672,               !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 12.6186,                !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 12.6186,               !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 15.66672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1b37398-dfdf-4bf2-b6fe-54ebb498f357}, !- Handle
  Core_fourth_ZN_5_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbdee098-5279-4c0d-b60e-4ff9f72c0e5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bfb752d-af24-4068-b24e-c816f7b182fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 15.66672,             !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 12.6186,              !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 12.6186,               !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 15.66672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a74e7f-091b-4e12-b239-71eae59a3ba2}, !- Handle
  Core_fourth_ZN_5_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fbdee098-5279-4c0d-b60e-4ff9f72c0e5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e36c0cd-aedd-49e3-b2a5-fa592a21d9ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 12.6186,              !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 12.6186,               !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 12.6186,                !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 12.6186;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f67745-bb34-4cfc-5ef8-a7a5af95ffea}, !- Handle
  Core_fourth_ZN_5_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbdee098-5279-4c0d-b60e-4ff9f72c0e5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d618067-41d2-4bfd-b9f8-b6a9b234c7b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 15.66672,              !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 15.66672,             !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 15.66672,              !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 15.66672;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Handle
  FirstFloor_Plenum,                      !- Name
  {9f593d46-c581-4599-a3e5-7159ffc0abd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {5fa5aea8-63b8-45e3-be05-7cfc482e9a53}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {ea8dcbc4-54ad-42b7-9b79-23f2bca9c303}, !- Handle
  Perimeter_first_Plenum_Wall_East,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 4.2062,                     !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 3.048,                !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 4.2062;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04af906-2489-4213-b0b8-d08ad8487886}, !- Handle
  Perimeter_first_Plenum_Wall_West,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 4.2062,                     !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2062;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b49179e9-5cd4-470e-b116-d98f6092595b}, !- Handle
  Perimeter_first_Plenum_Wall_South,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2062,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 4.2062;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8e2d51-8321-4958-909a-e83420f7a54a}, !- Handle
  Perimeter_first_Plenum_Wall_North,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 4.2062,               !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 4.2062;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26934833-d66f-46f8-b52e-e1b2431e06a0}, !- Handle
  FirstFloor_Plenum_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bce01acf-8760-4c6f-b164-976d317f0b5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 3.048,                 !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79c19edf-9c28-4804-a251-5943f81cbcee}, !- Handle
  FirstFloor_Plenum_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6273170-f5e5-41d7-919f-8167938886ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 3.048,                !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 3.048,                 !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ef4cff-a6fe-415a-b15d-68d73ba345ef}, !- Handle
  FirstFloor_Plenum_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42f297ba-fea4-4e07-8b12-8ee449c53798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 3.048,                !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 3.048,                !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 3.048,                 !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f73e9304-b61a-4029-a354-099567b23887}, !- Handle
  FirstFloor_Plenum_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f71b1ec4-102c-4010-840f-71d9fe8d68bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 3.048,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 3.048,                 !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 3.048,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1930421-c933-405a-bbdf-a9d912313c7d}, !- Handle
  FirstFloor_Plenum_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04828872-5aee-42c2-ac8c-4d56fde3586c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 3.048,                !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 3.048,                 !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 3.048,                  !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08535030-e524-4f71-8ef9-c56906523e1a}, !- Handle
  FirstFloor_Plenum_Ceiling_1,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16f1f70c-ea26-43ef-834d-435d30364c4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 4.2062,                     !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 4.2062,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 4.2062,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2062;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475104a5-3781-41de-b09f-706fd82184d0}, !- Handle
  FirstFloor_Plenum_Ceiling_2,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d501b81-344c-4ade-b8c3-2032b7b438a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 4.2062,               !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 4.2062,                     !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 4.2062,                !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 4.2062;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf0dfa4-7e45-403f-a6cb-80fa964da6b6}, !- Handle
  FirstFloor_Plenum_Ceiling_3,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3209fcd3-8cfc-4048-a8a1-95b494709e20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 4.2062,               !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 4.2062,               !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 4.2062,                !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 4.2062;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed837c7d-a8d1-48a6-8eef-6bed72d42925}, !- Handle
  FirstFloor_Plenum_Ceiling_4,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3edb3dc0-7f5c-4e0f-8598-412854bf4412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 4.2062,                     !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 4.2062,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 4.2062,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2062;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1ce153-6a0f-4f11-bd9c-6f312bb90ffb}, !- Handle
  FirstFloor_Plenum_Ceiling_5,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {830c7392-9ab2-4959-9004-29160e6a8d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 4.2062,               !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 4.2062,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 4.2062,                 !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 4.2062;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Handle
  SecondFloor_Plenum,                     !- Name
  {9f593d46-c581-4599-a3e5-7159ffc0abd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {62ac78a8-4a3b-411b-969a-a77a83a879f9}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {bf2f74c2-13aa-4f17-b0ac-99007991d87a}, !- Handle
  Perimeter_second_Plenum_Wall_East,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 8.4124,                     !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 7.25424,                    !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 7.25424,              !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 8.4124;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63743c59-278b-4607-b2a3-29b9e0721532}, !- Handle
  Perimeter_second_Plenum_Wall_West,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 8.4124,                     !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 7.25424,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 7.25424,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 8.4124;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75054a96-9b2f-4c2a-b746-cbab05b4bd0b}, !- Handle
  Perimeter_second_Plenum_Wall_South,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.4124,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.25424,                          !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 7.25424,                    !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 8.4124;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49580853-55de-498d-9d0e-811818c9f19f}, !- Handle
  Perimeter_second_Plenum_Wall_North,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 8.4124,               !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 7.25424,              !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 7.25424,                    !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 8.4124;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4febb426-a532-4716-a858-35f93abd4e90}, !- Handle
  SecondFloor_Plenum_Floor_1,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d375f5-5356-4db9-ba90-a8a657f3b5e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 7.25424,               !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 7.25424,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 7.25424,                          !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 7.25424;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4278eb4f-8536-4876-8396-2197d716dd8c}, !- Handle
  SecondFloor_Plenum_Floor_2,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {956e619f-d76c-4b73-9fe3-44bbe0d012ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 7.25424,              !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 7.25424,                    !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 7.25424,               !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 7.25424;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {453dc878-1de9-49ce-a86e-0a3e48dd74cb}, !- Handle
  SecondFloor_Plenum_Floor_3,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d103038-a362-4dd4-886b-b11bfdd870a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 7.25424,              !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 7.25424,              !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 7.25424,               !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 7.25424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424db90c-191f-42dc-891f-3050966dcf63}, !- Handle
  SecondFloor_Plenum_Floor_4,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65ca1e41-d751-4fc6-8e81-bb84b0585e6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 7.25424,                    !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 7.25424,               !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 7.25424,                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.25424;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a19a8ac6-9cd3-4882-b819-068c6ebdd97f}, !- Handle
  SecondFloor_Plenum_Floor_5,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97040a33-8c54-4e3a-92db-805fd6eaad66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 7.25424,              !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 7.25424,               !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 7.25424,                !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 7.25424;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c58d6c74-2e5e-493d-b071-3d4a79718031}, !- Handle
  SecondFloor_Plenum_Ceiling_1,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb4308a-1c72-4ba1-8306-05c13e0baa91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 8.4124,                     !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 8.4124,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 8.4124,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 8.4124;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe7ad4a5-554d-4268-8179-77f7780ee204}, !- Handle
  SecondFloor_Plenum_Ceiling_2,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {287e05fd-63e9-4119-9fd8-48bb2ee44440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 8.4124,               !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 8.4124,                     !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 8.4124,                !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 8.4124;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f19611-089d-40f4-a913-e72440fee3e6}, !- Handle
  SecondFloor_Plenum_Ceiling_3,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ccce13-3ada-47fc-b4d8-5248dc1dadde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 8.4124,               !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 8.4124,               !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 8.4124,                !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 8.4124;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57a170ff-8fbc-4d8e-bde1-b1f6a3991342}, !- Handle
  SecondFloor_Plenum_Ceiling_4,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8660326f-4758-4779-bab8-6ba75b8988f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 8.4124,                     !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 8.4124,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 8.4124,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 8.4124;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e35c0cd-aeed-48e3-b2b5-fa592e21d9ff}, !- Handle
  SecondFloor_Plenum_Ceiling_5,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a74e7d-090b-4e22-b039-71eae59a3ba0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 8.4124,               !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 8.4124,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 8.4124,                 !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 8.4124;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Handle
  ThirdFloor_Plenum,                      !- Name
  {9f593d46-c581-4599-a3e5-7159ffc0abd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d68b7173-2c4b-41df-bcec-77245d99b237}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {bf2f74c3-13ba-6f17-b0fc-99007991d77b}, !- Handle
  Perimeter_third_Plenum_Wall_East,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 12.6186,                    !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 11.46048,                   !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 11.46048,             !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 12.6186;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64743c59-288b-4807-b3a3-29b9e0725132}, !- Handle
  Perimeter_third_Plenum_Wall_West,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 12.6186,                    !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 11.46048,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 11.46048,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 12.6186;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75124a96-9b3f-4c1a-b736-cbab05b4bd1f}, !- Handle
  Perimeter_third_Plenum_Wall_South,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.6186,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 11.46048,                         !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 11.46048,                   !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 12.6186;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49550853-57de-488d-9f0e-813818c9f19f}, !- Handle
  Perimeter_third_Plenum_Wall_North,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 12.6186,              !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 11.46048,             !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 11.46048,                   !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 12.6186;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4febb416-a512-4816-a848-35f93abd4f90}, !- Handle
  ThirdFloor_Plenum_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a6df47f-9a0f-4c06-aeee-edfa69f5149b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 11.46048,              !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 11.46048,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 11.46048,                         !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 11.46048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4265eb4f-8526-4826-8496-2197d716df8c}, !- Handle
  ThirdFloor_Plenum_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2db1797-7b2b-4a2e-80fd-215448f8c403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 11.46048,             !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 11.46048,                   !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 11.46048,              !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 11.46048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {454dc878-4de9-48ce-a74e-0a2e48dd74cb}, !- Handle
  ThirdFloor_Plenum_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c8b7465-4702-4e73-8e68-4218cd0aaf80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 11.46048,             !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 11.46048,             !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 11.46048,              !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 11.46048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424df90c-161f-43dc-893f-3050967dcf63}, !- Handle
  ThirdFloor_Plenum_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c105491-2cb6-417d-8943-ad87b1c2fc11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 11.46048,                   !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 11.46048,              !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 11.46048,               !- X,Y,Z Vertex 3 {m}
  0, 0, 11.46048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29a8ac6-2cd3-4842-b859-068a6ebdd97f}, !- Handle
  ThirdFloor_Plenum_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39f66745-bb24-4ccc-8ef8-a7a5af95feea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 11.46048,             !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 11.46048,              !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 11.46048,               !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 11.46048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c48d6c74-2e6e-497d-b271-3d4a76718031}, !- Handle
  ThirdFloor_Plenum_Ceiling_1,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb4508a-1c52-4bf1-8506-05f13e0baa91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 12.6186,                    !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 12.6186,               !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 12.6186,                !- X,Y,Z Vertex 3 {m}
  0, 0, 12.6186;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe2ad4a5-534d-4468-8579-77f7580ee204}, !- Handle
  ThirdFloor_Plenum_Ceiling_2,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {267e05fd-83e9-4319-6fd8-48bb2fe42440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 12.6186,              !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 12.6186,                    !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 12.6186,               !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 12.6186;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a19611-069d-42f4-a943-e72442fee3e6}, !- Handle
  ThirdFloor_Plenum_Ceiling_3,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88cfce13-3fda-57fc-b1d8-5248dc3dadde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 12.6186,              !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 12.6186,              !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 12.6186,               !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 12.6186;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57a160ff-4fbc-4f8e-bdf1-b1f6a3994342}, !- Handle
  ThirdFloor_Plenum_Ceiling_4,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8662326f-4558-4759-bfb8-6fa75b8988f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 12.6186,                    !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 12.6186,               !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 12.6186,                !- X,Y,Z Vertex 3 {m}
  0, 0, 12.6186;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e36c0cd-aedd-49e3-b2a5-fa592a21d9ff}, !- Handle
  ThirdFloor_Plenum_Ceiling_5,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a74e7f-091b-4e12-b239-71eae59a3ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 12.6186,              !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 12.6186,               !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 12.6186,                !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 12.6186;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d3b867a2-4837-406a-91b7-54ec27db33c7}, !- Handle
  FourthFloor_Plenum,                     !- Name
  {9f593d46-c581-4599-a3e5-7159ffc0abd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {dce68a96-35ad-4714-9677-0cfd84592e82}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {1483f84a-a496-44bf-b640-f5e115ab3168}, !- Handle
  Perimeter_fourth_Plenum_Wall_East,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b867a2-4837-406a-91b7-54ec27db33c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 16.8248,                    !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 15.66672,                   !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 15.66672,             !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 16.8248;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bbd4623-f911-4cfe-8a43-7c3e7e31f8df}, !- Handle
  Perimeter_fourth_Plenum_Wall_West,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b867a2-4837-406a-91b7-54ec27db33c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 16.8248,                    !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 15.66672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 15.66672,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 16.8248;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c37d6ed-ad22-4603-9357-7cc89b13d8a7}, !- Handle
  Perimeter_fourth_Plenum_Wall_South,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b867a2-4837-406a-91b7-54ec27db33c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 16.8248,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 15.66672,                         !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 15.66672,                   !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 16.8248;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92fc0069-37f1-4f1d-8565-c516a771ba37}, !- Handle
  Perimeter_fourth_Plenum_Wall_North,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b867a2-4837-406a-91b7-54ec27db33c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 16.8248,              !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 15.66672,             !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 15.66672,                   !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 16.8248;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0de71ed-6430-4976-bfb7-bb9409c60843}, !- Handle
  FourthFloor_Plenum_Floor_1,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3b867a2-4837-406a-91b7-54ec27db33c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f6df47f-2a0f-4c16-afee-edfb69f5149b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 15.66672,              !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 15.66672,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 15.66672,                         !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 15.66672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730512f5-ffc8-484e-bb18-6d69b42f11cb}, !- Handle
  FourthFloor_Plenum_Floor_2,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3b867a2-4837-406a-91b7-54ec27db33c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2db3797-7f2b-4f2e-82fd-216448f8c403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 15.66672,             !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 15.66672,                   !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 15.66672,              !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 15.66672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778f8aa0-9aa4-4818-87a4-34cf41f4c45f}, !- Handle
  FourthFloor_Plenum_Floor_3,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3b867a2-4837-406a-91b7-54ec27db33c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f8b7465-4502-4e53-8e48-4218cd0aff80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 15.66672,             !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 15.66672,             !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 15.66672,              !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 15.66672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {914d9885-c299-4083-a7f6-1500ca96db2f}, !- Handle
  FourthFloor_Plenum_Floor_4,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3b867a2-4837-406a-91b7-54ec27db33c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c305491-4cb6-427d-8963-ad87b1f2fc11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 15.66672,                   !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 15.66672,              !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 15.66672,               !- X,Y,Z Vertex 3 {m}
  0, 0, 15.66672;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d618067-41d2-4bfd-b9f8-b6a9b234c7b4}, !- Handle
  FourthFloor_Plenum_Floor_5,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3b867a2-4837-406a-91b7-54ec27db33c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39f67745-bb34-4cfc-5ef8-a7a5af95ffea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 15.66672,             !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 15.66672,              !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 15.66672,               !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 15.66672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d637a49-840b-4869-b547-936d5bb25d9e}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3b867a2-4837-406a-91b7-54ec27db33c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 16.8248,                    !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 16.8248,              !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 16.8248,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 16.8248;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d067a904-1eda-4b9f-b29f-0a7084c3d227}, !- Handle
  Perimeter_first_ZN_1,                   !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf193782-5afd-4bd5-9449-adf2d991332c}; !- Thermal Zone Name

OS:Surface,
  {c21f9bf2-f8db-472a-a7bb-4e278c1501a0}, !- Handle
  Perimeter_first_ZN_1_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d067a904-1eda-4b9f-b29f-0a7084c3d227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732613f2-0899-40fc-bd03-275c5534784e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d07376-ee0f-4e41-b355-ef18b1e157b8}, !- Handle
  Perimeter_first_ZN_1_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d067a904-1eda-4b9f-b29f-0a7084c3d227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6f8401d-43b6-4c1b-b872-99194b5771e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 3.9624, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a31391-8001-46f3-9a72-de2cd1602d0b}, !- Handle
  Perimeter_first_ZN_1_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d067a904-1eda-4b9f-b29f-0a7084c3d227}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cbb4361-7d08-47d1-b03c-f838e46c7752}, !- Handle
  Perimeter_first_ZN_1_Wall_South_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {96a31391-8001-46f3-9a72-de2cd1602d0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.3165,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.2802,                           !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 1.2802,                     !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 2.3165;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850637cc-a8a1-4eba-b885-16d5d92d7986}, !- Handle
  Perimeter_first_ZN_1_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d067a904-1eda-4b9f-b29f-0a7084c3d227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fda72e7-e9a3-456f-99d8-861fd64ce491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 3.048,                 !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 0,                     !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 0,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa582faa-13da-4f36-a518-5e93d04ec017}, !- Handle
  Perimeter_first_ZN_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d067a904-1eda-4b9f-b29f-0a7084c3d227}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 0,                     !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce01acf-8760-4c6f-b164-976d317f0b5e}, !- Handle
  Perimeter_first_ZN_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d067a904-1eda-4b9f-b29f-0a7084c3d227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26934833-d66f-46f8-b52e-e1b2431e06a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 3.048,                 !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 3.048,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f160b0b4-9628-4ce8-9081-f6617166274e}, !- Handle
  Perimeter_first_ZN_2,                   !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {37172a97-25f0-4583-a69d-a51c55b4a709}; !- Thermal Zone Name

OS:Surface,
  {8f228f71-0dc3-4dc5-8a8b-630b8c9a5571}, !- Handle
  Perimeter_first_ZN_2_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f160b0b4-9628-4ce8-9081-f6617166274e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 0,                    !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad046e3f-42ed-49dd-a6d8-b4a5639f4279}, !- Handle
  Perimeter_first_ZN_2_Wall_East_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {8f228f71-0dc3-4dc5-8a8b-630b8c9a5571}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.5320, 0, 2.1946,                     !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 1.3411,                     !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 1.3411,               !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 2.1946;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21521d19-6c0b-4aaf-bdef-7a25819baa97}, !- Handle
  Perimeter_first_ZN_2_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f160b0b4-9628-4ce8-9081-f6617166274e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7f1b951-dcee-4fa9-9929-19b2dd55275a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 3.048,                !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 0,                    !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732613f2-0899-40fc-bd03-275c5534784e}, !- Handle
  Perimeter_first_ZN_2_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f160b0b4-9628-4ce8-9081-f6617166274e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c21f9bf2-f8db-472a-a7bb-4e278c1501a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 3.048,                 !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 0,                     !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0723f01d-e17b-495b-bd34-61016872d5f7}, !- Handle
  Perimeter_first_ZN_2_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f160b0b4-9628-4ce8-9081-f6617166274e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b3e593-ab36-48cf-9b7a-c710daed9530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 3.048,                !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 0,                    !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 0,                    !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8274b4df-f5ef-4ea6-a7b3-da9f4a1d7ab6}, !- Handle
  Perimeter_first_ZN_2_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f160b0b4-9628-4ce8-9081-f6617166274e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 0,                    !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6273170-f5e5-41d7-919f-8167938886ad}, !- Handle
  Perimeter_first_ZN_2_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f160b0b4-9628-4ce8-9081-f6617166274e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79c19edf-9c28-4804-a251-5943f81cbcee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 3.048,                !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 3.048,                !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {543ed03e-0430-4ec0-bcca-2ec6b41dc43e}, !- Handle
  Perimeter_first_ZN_3,                   !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {1309b7ac-0acc-4bd3-baf0-6dd4659a715e}; !- Thermal Zone Name

OS:Surface,
  {d3b3e593-ab36-48cf-9b7a-c710daed9530}, !- Handle
  Perimeter_first_ZN_3_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {543ed03e-0430-4ec0-bcca-2ec6b41dc43e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0723f01d-e17b-495b-bd34-61016872d5f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 3.048,                !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 0,                    !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 0,                    !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c0d38b-45dd-4d4d-83ed-7371f075cf56}, !- Handle
  Perimeter_first_ZN_3_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {543ed03e-0430-4ec0-bcca-2ec6b41dc43e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576d1f61-9b9f-4ad0-95e7-c20abfa77214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 0,                          !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 0,                     !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a20baa7-ba7c-49f9-9b77-cab260cad18d}, !- Handle
  Perimeter_first_ZN_3_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {543ed03e-0430-4ec0-bcca-2ec6b41dc43e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af9a19d0-4115-4c85-a9f9-266ec4973890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 21.9456, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 0,                     !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 0,                    !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c69e54-2157-4950-8388-5e464612dd2b}, !- Handle
  Perimeter_first_ZN_3_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {543ed03e-0430-4ec0-bcca-2ec6b41dc43e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 3.048,                !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e168560-1113-4c97-aba7-88e2a559b10b}, !- Handle
  Perimeter_first_ZN_3_Wall_North_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {c4c69e54-2157-4950-8388-5e464612dd2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 2.1946,               !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 1.3411,               !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 1.3411,                     !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 2.1946;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d86e43c-32bc-416a-9c07-2a14be8ca993}, !- Handle
  Perimeter_first_ZN_3_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {543ed03e-0430-4ec0-bcca-2ec6b41dc43e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 0,                    !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 0,                    !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42f297ba-fea4-4e07-8b12-8ee449c53798}, !- Handle
  Perimeter_first_ZN_3_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {543ed03e-0430-4ec0-bcca-2ec6b41dc43e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3ef4cff-a6fe-415a-b15d-68d73ba345ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 3.048,                !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 3.048,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67edd88d-c5da-4921-a173-cdfdde0a2c33}, !- Handle
  Perimeter_second_ZN_1,                  !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9239455c-da1c-40ca-b498-699217bedbdc}; !- Thermal Zone Name

OS:Surface,
  {a4afde50-40b0-453c-9817-a20848908c98}, !- Handle
  Perimeter_second_ZN_1_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67edd88d-c5da-4921-a173-cdfdde0a2c33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b45a34b1-1722-4213-8b33-ab24a1a8c687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 7.25424,                    !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 4.2062,                     !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 4.2062,                !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 7.25424;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff6a02f2-f53d-444f-98b8-0a577fc698a1}, !- Handle
  Perimeter_second_ZN_1_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67edd88d-c5da-4921-a173-cdfdde0a2c33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64e092f7-fac8-4c55-94b6-f063d55be81f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 3.9624, 7.25424,                !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 4.2062,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2062,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.25424;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb9c303-60b7-4799-9da3-3f3fb86942b1}, !- Handle
  Perimeter_second_ZN_1_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67edd88d-c5da-4921-a173-cdfdde0a2c33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.25424,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2062,                           !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 4.2062,                     !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 7.25424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e074cec9-2ef2-4fca-bd0a-4fa8389dcc3d}, !- Handle
  Perimeter_second_ZN_1_Wall_South_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {fcb9c303-60b7-4799-9da3-3f3fb86942b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.5227,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 5.4864,                     !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 6.5227;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ceb210-970e-406c-975f-93c3b142b72b}, !- Handle
  Perimeter_second_ZN_1_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67edd88d-c5da-4921-a173-cdfdde0a2c33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {716e8614-0037-4a42-99c3-634d9645608b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 7.25424,               !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 4.2062,                !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 4.2062,                 !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 7.25424;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f1f70c-ea26-43ef-834d-435d30364c4c}, !- Handle
  Perimeter_second_ZN_1_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67edd88d-c5da-4921-a173-cdfdde0a2c33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08535030-e524-4f71-8ef9-c56906523e1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 4.2062,                !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 4.2062,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2062,                           !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 4.2062;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d375f5-5356-4db9-ba90-a8a657f3b5e7}, !- Handle
  Perimeter_second_ZN_1_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67edd88d-c5da-4921-a173-cdfdde0a2c33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4febb426-a532-4716-a858-35f93abd4e90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 7.25424,                    !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 7.25424,               !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 7.25424,                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.25424;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {228b2854-63f9-434a-8f60-cf242aea1422}, !- Handle
  Perimeter_second_ZN_2,                  !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {39f5d140-f6da-4275-bad3-5c63fdcfc135}; !- Thermal Zone Name

OS:Surface,
  {9dca61c1-611d-4e25-9674-71eb82516f4c}, !- Handle
  Perimeter_second_ZN_2_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228b2854-63f9-434a-8f60-cf242aea1422}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 7.25424,                    !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 4.2062,                     !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 4.2062,               !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 7.25424;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f68d63e6-5827-49c5-93b0-2a29404ad220}, !- Handle
  Perimeter_second_ZN_2_Wall_East_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {9dca61c1-611d-4e25-9674-71eb82516f4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.5320, 0, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 5.5473,                     !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 5.5473,               !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 6.4008;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e92221a-6a93-42e3-a60c-bd2b270e4be6}, !- Handle
  Perimeter_second_ZN_2_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228b2854-63f9-434a-8f60-cf242aea1422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a49f86c6-0d96-48c2-814b-b265e7fe2389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 7.25424,              !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 4.2062,               !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 4.2062,                !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 7.25424;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45a34b1-1722-4213-8b33-ab24a1a8c687}, !- Handle
  Perimeter_second_ZN_2_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228b2854-63f9-434a-8f60-cf242aea1422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4afde50-40b0-453c-9817-a20848908c98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 7.25424,               !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 4.2062,                !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 4.2062,                     !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 7.25424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {366cd017-9214-406c-bf3a-de5e4e5f5140}, !- Handle
  Perimeter_second_ZN_2_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228b2854-63f9-434a-8f60-cf242aea1422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {507f3231-1a82-4997-afd8-1cb4825c2dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 7.25424,              !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 4.2062,               !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 4.2062,               !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 7.25424;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d501b81-344c-4ade-b8c3-2032b7b438a6}, !- Handle
  Perimeter_second_ZN_2_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {228b2854-63f9-434a-8f60-cf242aea1422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {475104a5-3781-41de-b09f-706fd82184d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 4.2062,               !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 4.2062,                     !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 4.2062,                !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 4.2062;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956e619f-d76c-4b73-9fe3-44bbe0d012ad}, !- Handle
  Perimeter_second_ZN_2_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {228b2854-63f9-434a-8f60-cf242aea1422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4278eb4f-8536-4876-8396-2197d716dd8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 7.25424,                    !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 7.25424,              !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 7.25424,              !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 7.25424;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6279b357-e61e-4d60-a7c9-4e7b5dc5a3aa}, !- Handle
  Perimeter_fourth_ZN_2,                  !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {42a7881f-dd4a-4c59-906b-6a5cc40ec625}; !- Thermal Zone Name

OS:Surface,
  {0a732e83-56b1-4f81-a836-a0f274b5245f}, !- Handle
  Perimeter_fourth_ZN_2_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6279b357-e61e-4d60-a7c9-4e7b5dc5a3aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 15.66672,                   !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 12.6186,                    !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 12.6186,              !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 15.66672;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad346e3f-32ed-49fd-a6d3-b4a5239f4279}, !- Handle
  Perimeter_fourth_ZN_2_Wall_East_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {0a732e83-56b1-4f81-a836-a0f274b5245f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.5320, 0, 14.8132,                    !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 13.9597,                    !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 13.9597,              !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 14.8132;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e06d663-4144-4fb7-b61e-9621eb81a428}, !- Handle
  Perimeter_fourth_ZN_2_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6279b357-e61e-4d60-a7c9-4e7b5dc5a3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf5c8df3-e1c1-47f3-91b8-b22dcc9d2506}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 15.66672,             !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 12.6186,              !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 12.6186,               !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 15.66672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e0c255-23c8-4fd8-a68b-55d2b89d337b}, !- Handle
  Perimeter_fourth_ZN_2_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6279b357-e61e-4d60-a7c9-4e7b5dc5a3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b783f68-56f2-4c47-b6ad-498e9a045428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 3.9624, 15.66672,              !- X,Y,Z Vertex 1 {m}
  61.5696, 3.9624, 12.6186,               !- X,Y,Z Vertex 2 {m}
  65.5320, 0, 12.6186,                    !- X,Y,Z Vertex 3 {m}
  65.5320, 0, 15.66672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fef4b0b-8256-42a5-ae5c-a4341d964625}, !- Handle
  Perimeter_fourth_ZN_2_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6279b357-e61e-4d60-a7c9-4e7b5dc5a3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64638ba4-6d38-422a-a671-5728e57298da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 15.66672,             !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 12.6186,              !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 12.6186,              !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 15.66672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267e05fd-83e9-4319-6fd8-48bb2fe42440}, !- Handle
  Perimeter_fourth_ZN_2_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6279b357-e61e-4d60-a7c9-4e7b5dc5a3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe2ad4a5-534d-4468-8579-77f7580ee204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 12.6186,              !- X,Y,Z Vertex 1 {m}
  65.5320, 0, 12.6186,                    !- X,Y,Z Vertex 2 {m}
  61.5696, 3.9624, 12.6186,               !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 12.6186;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2db3797-7f2b-4f2e-82fd-216448f8c403}, !- Handle
  Perimeter_fourth_ZN_2_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6279b357-e61e-4d60-a7c9-4e7b5dc5a3aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {730512f5-ffc8-484e-bb18-6d69b42f11cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 0, 15.66672,                   !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 15.66672,             !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 15.66672,             !- X,Y,Z Vertex 3 {m}
  61.5696, 3.9624, 15.66672;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cc47c6cd-4375-4ad9-a718-644f3cbe28d7}, !- Handle
  Perimeter_fourth_ZN_3,                  !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e13881ea-b241-42e4-ad5d-dce435d9e90a}; !- Thermal Zone Name

OS:Surface,
  {64638ba4-6d38-422a-a671-5728e57298da}, !- Handle
  Perimeter_fourth_ZN_3_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc47c6cd-4375-4ad9-a718-644f3cbe28d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fef4b0b-8256-42a5-ae5c-a4341d964625}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 15.66672,             !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 12.6186,              !- X,Y,Z Vertex 2 {m}
  65.5320, 25.9080, 12.6186,              !- X,Y,Z Vertex 3 {m}
  65.5320, 25.9080, 15.66672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9695b27-159a-4671-9fb3-f60539d3a631}, !- Handle
  Perimeter_fourth_ZN_3_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc47c6cd-4375-4ad9-a718-644f3cbe28d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0efde2fb-ffbc-438f-afb2-a32366bec56d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 15.66672,                   !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 12.6186,                    !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 12.6186,               !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 15.66672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bfb752d-af24-4068-b24e-c816f7b182fe}, !- Handle
  Perimeter_fourth_ZN_3_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc47c6cd-4375-4ad9-a718-644f3cbe28d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1b37398-dfdf-4bf2-b6fe-54ebb498f357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 21.9456, 15.66672,              !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 12.6186,               !- X,Y,Z Vertex 2 {m}
  61.5696, 21.9456, 12.6186,              !- X,Y,Z Vertex 3 {m}
  61.5696, 21.9456, 15.66672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90442e8-7239-45fb-a333-1beb1f493fcb}, !- Handle
  Perimeter_fourth_ZN_3_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc47c6cd-4375-4ad9-a718-644f3cbe28d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 15.66672,             !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 12.6186,              !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 12.6186,                    !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 15.66672;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e168530-1113-4c67-abf7-88e2f559b10b}, !- Handle
  Perimeter_fourth_ZN_3_Wall_North_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {b90442e8-7239-45fb-a333-1beb1f493fcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 14.8132,              !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 13.9597,              !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 13.9597,                    !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 14.8132;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88cfce13-3fda-57fc-b1d8-5248dc3dadde}, !- Handle
  Perimeter_fourth_ZN_3_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cc47c6cd-4375-4ad9-a718-644f3cbe28d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17a19611-069d-42f4-a943-e72442fee3e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.5320, 25.9080, 12.6186,              !- X,Y,Z Vertex 1 {m}
  61.5696, 21.9456, 12.6186,              !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 12.6186,               !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 12.6186;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f8b7465-4502-4e53-8e48-4218cd0aff80}, !- Handle
  Perimeter_fourth_ZN_3_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc47c6cd-4375-4ad9-a718-644f3cbe28d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {778f8aa0-9aa4-4818-87a4-34cf41f4c45f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.5696, 21.9456, 15.66672,             !- X,Y,Z Vertex 1 {m}
  65.5320, 25.9080, 15.66672,             !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 15.66672,                   !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 15.66672;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {27d2e615-2328-4967-8c93-36da11bab82a}, !- Handle
  Perimeter_fourth_ZN_4,                  !- Name
  {f0583854-d61b-467b-a29d-dd85dc4d0621}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d1cdc7e5-da97-4fae-b961-307ae34dfd82}; !- Thermal Zone Name

OS:Surface,
  {49311562-7b50-472e-b3a2-75aeb11ef499}, !- Handle
  Perimeter_fourth_ZN_4_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d2e615-2328-4967-8c93-36da11bab82a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b2703fe-2a29-4f1d-811f-5a82466bc284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 3.9624, 15.66672,               !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 12.6186,                !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 12.6186,               !- X,Y,Z Vertex 3 {m}
  3.9624, 21.9456, 15.66672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf4569a8-b2b9-43d1-8e55-92980537579f}, !- Handle
  Perimeter_fourth_ZN_4_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d2e615-2328-4967-8c93-36da11bab82a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 15.66672,                   !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 12.6186,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 12.6186,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 15.66672;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8f12431-b8fd-442e-924e-2a54469adc8d}, !- Handle
  Perimeter_fourth_ZN_4_Wall_West_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b6ffa0c-ada5-405f-99e9-a43ca72ca874}, !- Construction Name
  {bf4569a8-b2b9-43d1-8e55-92980537579f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9080, 14.8132,                    !- X,Y,Z Vertex 1 {m}
  0, 25.9080, 13.9597,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 13.9597,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 14.8132;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d12425-bfe5-4b49-82ed-34e17f0a5b59}, !- Handle
  Perimeter_fourth_ZN_4_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d2e615-2328-4967-8c93-36da11bab82a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a5460cd-ea65-4303-b878-e496c25a3868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 15.66672,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 12.6186,                          !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 12.6186,                !- X,Y,Z Vertex 3 {m}
  3.9624, 3.9624, 15.66672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0efde2fb-ffbc-438f-afb2-a32366bec56d}, !- Handle
  Perimeter_fourth_ZN_4_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d2e615-2328-4967-8c93-36da11bab82a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9695b27-159a-4671-9fb3-f60539d3a631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 21.9456, 15.66672,              !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 12.6186,               !- X,Y,Z Vertex 2 {m}
  0, 25.9080, 12.6186,                    !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 15.66672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8662326f-4558-4759-bfb8-6fa75b8988f6}, !- Handle
  Perimeter_fourth_ZN_4_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27d2e615-2328-4967-8c93-36da11bab82a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57a160ff-4fbc-4f8e-bdf1-b1f6a3994342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.9080, 12.6186,                    !- X,Y,Z Vertex 1 {m}
  3.9624, 21.9456, 12.6186,               !- X,Y,Z Vertex 2 {m}
  3.9624, 3.9624, 12.6186,                !- X,Y,Z Vertex 3 {m}
  0, 0, 12.6186;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c305491-4cb6-427d-8963-ad87b1f2fc11}, !- Handle
  Perimeter_fourth_ZN_4_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27d2e615-2328-4967-8c93-36da11bab82a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {914d9885-c299-4083-a7f6-1500ca96db2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 15.66672,                         !- X,Y,Z Vertex 1 {m}
  3.9624, 3.9624, 15.66672,               !- X,Y,Z Vertex 2 {m}
  3.9624, 21.9456, 15.66672,              !- X,Y,Z Vertex 3 {m}
  0, 25.9080, 15.66672;                   !- X,Y,Z Vertex 4 {m}

OS:InternalMass,
  {213cff41-17cf-4151-b1d5-d8979eca8939}, !- Handle
  Core_first Mass,                        !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {d3122e40-555c-4b3e-80fa-ffeb36282809}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {b9a282b3-21db-4af0-a19c-ca7db90a4ffd}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {04986d5d-6e2e-4966-80d0-6006e99aafee}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.958571,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {031ef775-2e20-442a-afec-11c443380b3f}, !- Handle
  1 Elevator Lift Motor,                  !- Name
  {b9a282b3-21db-4af0-a19c-ca7db90a4ffd}, !- Electric Equipment Definition Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space or SpaceType Name
  {d05e4d8a-b2d6-495c-b0e8-bd128522a13e}, !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {3a95167a-2586-4973-96ec-8998549e4ce3}, !- Handle
  1 Elevator Fan,                         !- Name
  {d3122e40-555c-4b3e-80fa-ffeb36282809}, !- Electric Equipment Definition Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space or SpaceType Name
  {408b66b8-5663-46c5-90df-93c7752c80fe}, !- Schedule Name
  2;                                      !- Multiplier

OS:ElectricEquipment,
  {7a26fba7-28b2-40d9-b043-0c6eb39c94ae}, !- Handle
  1 Elevator Light,                       !- Name
  {04986d5d-6e2e-4966-80d0-6006e99aafee}, !- Electric Equipment Definition Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space or SpaceType Name
  {408b66b8-5663-46c5-90df-93c7752c80fe}, !- Schedule Name
  2;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d05e4d8a-b2d6-495c-b0e8-bd128522a13e}, !- Handle
  College/University BLDG_ELEVATORS,      !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  {b9577b9d-3c8b-4168-aade-b87a85fd7112}, !- Default Day Schedule Name
  {809a2b04-9873-494e-bf8d-fbdc417188aa}, !- Summer Design Day Schedule Name
  {6b2ab97e-23f8-445b-86ca-2b94d7e36cd4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9577b9d-3c8b-4168-aade-b87a85fd7112}, !- Handle
  Schedule Day 27,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38c139d1-bd12-44ed-811e-5c56e10fe94c}, !- Handle
  Schedule Rule 9,                        !- Name
  {d05e4d8a-b2d6-495c-b0e8-bd128522a13e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {27c15949-25fa-444a-8045-f09a71bb8a71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {27c15949-25fa-444a-8045-f09a71bb8a71}, !- Handle
  Schedule Day 28,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.159999996423721,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.140000000596046,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.209999993443489,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.180000007152557,                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.209999993443489,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.129999995231628,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0799999982118607,                     !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0399999991059303,                     !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0500000007450581,                     !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0599999986588955,                     !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {b82b3983-492c-4bcd-9042-0a402f95719d}, !- Handle
  Schedule Rule 10,                       !- Name
  {d05e4d8a-b2d6-495c-b0e8-bd128522a13e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96e002d2-8229-4680-abac-523e644129c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No;                                     !- Apply Friday

OS:Schedule:Day,
  {96e002d2-8229-4680-abac-523e644129c4}, !- Handle
  Schedule Day 29,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {809a2b04-9873-494e-bf8d-fbdc417188aa}, !- Handle
  Schedule Day 31,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.689999997615814;                      !- Value Until Time 1

OS:Schedule:Day,
  {6b2ab97e-23f8-445b-86ca-2b94d7e36cd4}, !- Handle
  Schedule Day 32,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0c120b8-cec7-41b6-9d4a-12a0caf8ac46}, !- Handle
  Schedule Rule 11,                       !- Name
  {d05e4d8a-b2d6-495c-b0e8-bd128522a13e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0e7eff1-e182-4467-8c55-5f9cf349fa18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {f0e7eff1-e182-4467-8c55-5f9cf349fa18}, !- Handle
  Schedule Day 30,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.689999997615814,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.430000007152557,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.370000004768372,                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.430000007152557,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.579999983310699,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.479999989271164,                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370000004768372,                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46000000834465,                       !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.620000004768372,                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119999997317791,                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0399999991059303,                     !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {408b66b8-5663-46c5-90df-93c7752c80fe}, !- Handle
  College/University ELEV_LIGHT_FAN_SCH_24_7, !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  {5bf2deec-871d-4bce-ba13-439cbc248b01}, !- Default Day Schedule Name
  {4af8635b-250c-4270-ac69-84c09982766a}, !- Summer Design Day Schedule Name
  {1cefa2d1-7dcd-4e35-9988-48b1f279f91a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5bf2deec-871d-4bce-ba13-439cbc248b01}, !- Handle
  Schedule Day 33,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4af8635b-250c-4270-ac69-84c09982766a}, !- Handle
  Schedule Day 35,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cefa2d1-7dcd-4e35-9988-48b1f279f91a}, !- Handle
  Schedule Day 36,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:InternalMass,
  {7fd483be-e7b7-423b-a914-f1c14a69a68f}, !- Handle
  Core_fourth Mass,                       !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {fbdee098-5279-4c0d-b60e-4ff9f72c0e5b}; !- Space or SpaceType Name

OS:InternalMass,
  {9fff2d7c-06a5-4ba1-a175-19c5544ee546}, !- Handle
  Core_second Mass,                       !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {06e73e5b-6534-4b82-b423-7967fa043a36}; !- Space or SpaceType Name

OS:InternalMass,
  {b136d2d9-71d4-4e94-bdcc-bb8eb6ebf9d2}, !- Handle
  Core_third Mass,                        !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {ce2ccc4f-d55f-4f08-9ed6-5ad1c453b62f}; !- Space or SpaceType Name

OS:InternalMass,
  {dff472fd-69b0-4677-a02a-bf4e59dc0b6c}, !- Handle
  Perimeter_first_ZN_1 Mass,              !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {d067a904-1eda-4b9f-b29f-0a7084c3d227}; !- Space or SpaceType Name

OS:InternalMass,
  {1a3d2ccd-c537-4600-9796-ecfd64767491}, !- Handle
  Perimeter_first_ZN_2 Mass,              !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {f160b0b4-9628-4ce8-9081-f6617166274e}; !- Space or SpaceType Name

OS:InternalMass,
  {169289d3-34f2-4b47-8b4f-88d7058c0141}, !- Handle
  Perimeter_first_ZN_3 Mass,              !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {543ed03e-0430-4ec0-bcca-2ec6b41dc43e}; !- Space or SpaceType Name

OS:InternalMass,
  {e7d7168e-935e-42d5-8485-16a4688f4eba}, !- Handle
  Perimeter_third_ZN_4 Mass,              !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {0dc7ea0c-f9e6-41be-b417-5f6c52b9966d}; !- Space or SpaceType Name

OS:InternalMass,
  {c5cd07b8-747f-4e89-93f7-56c62f93da39}, !- Handle
  Perimeter_third_ZN_3 Mass,              !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {9ceba415-476f-419f-b8b0-a93b1b63720f}; !- Space or SpaceType Name

OS:InternalMass,
  {52485e35-e4c0-4dc5-a8a1-308b24fcf28d}, !- Handle
  Perimeter_third_ZN_2 Mass,              !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {a91a8995-d31e-4639-879b-2e3d8b7daafe}; !- Space or SpaceType Name

OS:InternalMass,
  {5c9826fa-c0cf-4693-9fcb-42113cf6acd3}, !- Handle
  Perimeter_third_ZN_1 Mass,              !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {9ff31108-6354-4d95-8f7f-5915bfc4666a}; !- Space or SpaceType Name

OS:InternalMass,
  {0e86ef74-2c01-4302-9ec0-a22946aa00d5}, !- Handle
  Perimeter_second_ZN_4 Mass,             !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {1c03132f-6c92-4b58-bc95-eaa21d1537c1}; !- Space or SpaceType Name

OS:InternalMass,
  {c4b47395-0ab5-4ee7-88ac-f903e9d1e8fb}, !- Handle
  Perimeter_second_ZN_3 Mass,             !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {f13761d7-53e4-4735-bccf-a0167daeca43}; !- Space or SpaceType Name

OS:InternalMass,
  {34568324-d6ed-4554-8468-f742673b6988}, !- Handle
  Perimeter_second_ZN_2 Mass,             !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {228b2854-63f9-434a-8f60-cf242aea1422}; !- Space or SpaceType Name

OS:InternalMass,
  {968bf98e-57e9-4986-8d7b-3755c2e0c91f}, !- Handle
  Perimeter_second_ZN_1 Mass,             !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {67edd88d-c5da-4921-a173-cdfdde0a2c33}; !- Space or SpaceType Name

OS:InternalMass,
  {a7fde388-8077-46bf-a8d8-e96a7c17934b}, !- Handle
  Perimeter_fourth_ZN_4 Mass,             !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {27d2e615-2328-4967-8c93-36da11bab82a}; !- Space or SpaceType Name

OS:InternalMass,
  {c86cdb63-bab6-4e85-ad88-fc0779e1940c}, !- Handle
  Perimeter_fourth_ZN_3 Mass,             !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {cc47c6cd-4375-4ad9-a718-644f3cbe28d7}; !- Space or SpaceType Name

OS:InternalMass,
  {4c84328f-1380-4854-87cf-4bf4e800685a}, !- Handle
  Perimeter_fourth_ZN_2 Mass,             !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {6279b357-e61e-4d60-a7c9-4e7b5dc5a3aa}; !- Space or SpaceType Name

OS:InternalMass,
  {041ea37a-04f5-469c-b93f-339bbc1de656}, !- Handle
  Perimeter_fourth_ZN_1 Mass,             !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {cd701613-21ed-4a4d-8bf4-16df9b33369a}; !- Space or SpaceType Name

OS:InternalMass,
  {a90b68ed-2d09-40af-ace4-9104723a96ff}, !- Handle
  Perimeter_first_ZN_4 Mass,              !- Name
  {ed729a88-2750-46b0-972a-41510e7612fd}, !- Internal Mass Definition Name
  {142ccad8-9e1c-4d2f-a494-5b5190edb5e6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3d10db9c-abeb-4139-9773-4b538802fc11}, !- Handle
  FirstFloor_Plenum Infiltration,         !- Name
  {061e58cb-b7a1-45a7-97ea-a98ba99d98ba}, !- Space or SpaceType Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d40359d-a915-41c4-9600-6521cdb266d2}, !- Handle
  SecondFloor_Plenum Infiltration,        !- Name
  {2df75bbb-f025-4004-bbd2-493267ea7362}, !- Space or SpaceType Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d40259f-a945-41f4-9620-6524cab266d2}, !- Handle
  ThirdFloor_Plenum Infiltration,         !- Name
  {9ada292e-2b88-4803-9981-e2308a018ac5}, !- Space or SpaceType Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4dc8aa96-ee76-40fe-b2d7-3e35f3305d22}, !- Handle
  FourthFloor_Plenum Infiltration,        !- Name
  {d3b867a2-4837-406a-91b7-54ec27db33c7}, !- Space or SpaceType Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00011159024721494,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5b88ff9-0ae4-4f50-8496-2a41b344115c}, !- Handle
  Perimeter_first_ZN_1 Infiltration,      !- Name
  {d067a904-1eda-4b9f-b29f-0a7084c3d227}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {490e9928-376c-4c00-b634-6a7328bebafa}, !- Handle
  Perimeter_first_ZN_2 Infiltration,      !- Name
  {f160b0b4-9628-4ce8-9081-f6617166274e}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {619af8a2-c3da-411f-9942-f4838f2834d2}, !- Handle
  Perimeter_first_ZN_3 Infiltration,      !- Name
  {543ed03e-0430-4ec0-bcca-2ec6b41dc43e}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de362b18-0504-4568-8934-6eed8d337c12}, !- Handle
  Perimeter_first_ZN_4 Infiltration,      !- Name
  {142ccad8-9e1c-4d2f-a494-5b5190edb5e6}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ff3ad40-6ba4-4c42-bc0a-bfbf54b2207f}, !- Handle
  Perimeter_second_ZN_1 Infiltration,     !- Name
  {67edd88d-c5da-4921-a173-cdfdde0a2c33}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8169b68-c9c8-4811-bf69-8d4ad6e828a9}, !- Handle
  Perimeter_second_ZN_2 Infiltration,     !- Name
  {228b2854-63f9-434a-8f60-cf242aea1422}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10e109a2-82f6-4207-80a0-97db22b4b6b5}, !- Handle
  Perimeter_second_ZN_3 Infiltration,     !- Name
  {f13761d7-53e4-4735-bccf-a0167daeca43}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3a39791-164c-491a-b322-de5b69856650}, !- Handle
  Perimeter_second_ZN_4 Infiltration,     !- Name
  {1c03132f-6c92-4b58-bc95-eaa21d1537c1}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0fa3ad40-6aa4-4f42-bf0a-afbf54c2207f}, !- Handle
  Perimeter_third_ZN_1 Infiltration,      !- Name
  {9ff31108-6354-4d95-8f7f-5915bfc4666a}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8269b38-c9f8-4841-bf19-8a4ad6e828a9}, !- Handle
  Perimeter_third_ZN_2 Infiltration,      !- Name
  {a91a8995-d31e-4639-879b-2e3d8b7daafe}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14e129a2-54f6-4217-80f0-97db23b4b6b5}, !- Handle
  Perimeter_third_ZN_3 Infiltration,      !- Name
  {9ceba415-476f-419f-b8b0-a93b1b63720f}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3a35791-464c-421a-b122-de5b65856650}, !- Handle
  Perimeter_third_ZN_4 Infiltration,      !- Name
  {0dc7ea0c-f9e6-41be-b417-5f6c52b9966d}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb52327b-313f-4098-8c71-19319171f93e}, !- Handle
  Perimeter_fourth_ZN_1 Infiltration,     !- Name
  {cd701613-21ed-4a4d-8bf4-16df9b33369a}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8bb24c83-cdce-49dc-9880-0d2cce30b2d1}, !- Handle
  Perimeter_fourth_ZN_2 Infiltration,     !- Name
  {6279b357-e61e-4d60-a7c9-4e7b5dc5a3aa}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7edf6004-d013-4d1f-961a-73a55fbad5ea}, !- Handle
  Perimeter_fourth_ZN_3 Infiltration,     !- Name
  {cc47c6cd-4375-4ad9-a718-644f3cbe28d7}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0719886f-cc4f-43a9-bd5a-22b2276ac12e}, !- Handle
  Perimeter_fourth_ZN_4 Infiltration,     !- Name
  {27d2e615-2328-4967-8c93-36da11bab82a}, !- Space or SpaceType Name
  {1df85c4e-90f5-4b8e-b745-fd47d4ca345a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {de656405-fcf9-40aa-90d8-bfd52e3a0ccc}, !- Handle
  Core_second_ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4597fdf-698e-4b26-b3f5-50c66e201bb8}, !- Zone Air Inlet Port List
  {dc62c2ed-7114-420c-91a3-591afb6ff9c8}, !- Zone Air Exhaust Port List
  {55a1ba49-491d-42ca-b111-d93bb03e3a3c}, !- Zone Air Node Name
  {7400b844-b602-4a40-91d3-029fa17b9572}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b408a2b5-6d7f-429f-bef0-870270565755}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8974439-2cae-47c8-b4ea-ce80d6804155}, !- Handle
  Node 2,                                 !- Name
  {55a1ba49-491d-42ca-b111-d93bb03e3a3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55a1ba49-491d-42ca-b111-d93bb03e3a3c}, !- Handle
  {996c7058-16b1-4d80-be2d-93b02ca35f19}, !- Name
  {de656405-fcf9-40aa-90d8-bfd52e3a0ccc}, !- Source Object
  11,                                     !- Outlet Port
  {a8974439-2cae-47c8-b4ea-ce80d6804155}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4597fdf-698e-4b26-b3f5-50c66e201bb8}, !- Handle
  Port List 3,                            !- Name
  {de656405-fcf9-40aa-90d8-bfd52e3a0ccc}, !- HVAC Component
  {e40125a7-c7f2-4a08-8205-ded2bc0952bf}; !- Port 1

OS:PortList,
  {dc62c2ed-7114-420c-91a3-591afb6ff9c8}, !- Handle
  Port List 4,                            !- Name
  {de656405-fcf9-40aa-90d8-bfd52e3a0ccc}; !- HVAC Component

OS:Sizing:Zone,
  {1b71771e-e8b6-4759-8f9d-11891195db75}, !- Handle
  {de656405-fcf9-40aa-90d8-bfd52e3a0ccc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e31a41c1-38b0-4693-b05b-e6f9702029d9}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {de656405-fcf9-40aa-90d8-bfd52e3a0ccc}, !- Thermal Zone
  {42d5a110-397b-4b27-8848-a2f533b46b02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {62ac78a8-4a3b-411b-969a-a77a83a879f9}, !- Handle
  SecondFloor_Plenum_ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38651d9b-aacf-479d-af94-d539f79e49d3}, !- Zone Air Inlet Port List
  {f3e0411b-3ef7-430c-b65d-a2c70869a2a0}, !- Zone Air Exhaust Port List
  {f6851e13-59dc-4e7b-a5cb-c16de0c4433a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1018bf5-8035-44c5-bcca-cb158a0c72a6}, !- Handle
  Node 3,                                 !- Name
  {f6851e13-59dc-4e7b-a5cb-c16de0c4433a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6851e13-59dc-4e7b-a5cb-c16de0c4433a}, !- Handle
  {afb8ca5f-b195-4602-98eb-bf0c20e64bb2}, !- Name
  {62ac78a8-4a3b-411b-969a-a77a83a879f9}, !- Source Object
  11,                                     !- Outlet Port
  {b1018bf5-8035-44c5-bcca-cb158a0c72a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38651d9b-aacf-479d-af94-d539f79e49d3}, !- Handle
  Port List 5,                            !- Name
  {62ac78a8-4a3b-411b-969a-a77a83a879f9}; !- HVAC Component

OS:PortList,
  {f3e0411b-3ef7-430c-b65d-a2c70869a2a0}, !- Handle
  Port List 6,                            !- Name
  {62ac78a8-4a3b-411b-969a-a77a83a879f9}; !- HVAC Component

OS:Sizing:Zone,
  {5109d1d9-bd5f-458f-92bf-f37effbc10a9}, !- Handle
  {62ac78a8-4a3b-411b-969a-a77a83a879f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6eb069eb-c741-4352-aa1e-4f9804de7f36}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {62ac78a8-4a3b-411b-969a-a77a83a879f9}; !- Thermal Zone

OS:ThermalZone,
  {d68b7173-2c4b-41df-bcec-77245d99b237}, !- Handle
  ThirdFloor_Plenum_ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07e37d15-7b4f-44c5-b8e5-85e64dd51910}, !- Zone Air Inlet Port List
  {f35283fe-48d8-4f45-a8d6-76f3e2a3d364}, !- Zone Air Exhaust Port List
  {db0a1b08-e73e-4335-be36-19b5c333fade}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61d929bb-9ccb-4ae6-b835-abe875886f6e}, !- Handle
  Node 4,                                 !- Name
  {db0a1b08-e73e-4335-be36-19b5c333fade}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db0a1b08-e73e-4335-be36-19b5c333fade}, !- Handle
  {c72705ef-52d3-4c7c-9757-7f85adc1bb5a}, !- Name
  {d68b7173-2c4b-41df-bcec-77245d99b237}, !- Source Object
  11,                                     !- Outlet Port
  {61d929bb-9ccb-4ae6-b835-abe875886f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07e37d15-7b4f-44c5-b8e5-85e64dd51910}, !- Handle
  Port List 7,                            !- Name
  {d68b7173-2c4b-41df-bcec-77245d99b237}; !- HVAC Component

OS:PortList,
  {f35283fe-48d8-4f45-a8d6-76f3e2a3d364}, !- Handle
  Port List 8,                            !- Name
  {d68b7173-2c4b-41df-bcec-77245d99b237}; !- HVAC Component

OS:Sizing:Zone,
  {98dfd89a-d84f-4b1f-97f7-ccf6ec677e13}, !- Handle
  {d68b7173-2c4b-41df-bcec-77245d99b237}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4036e42-edb1-4f0e-bc15-cd97050550ee}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d68b7173-2c4b-41df-bcec-77245d99b237}; !- Thermal Zone

OS:ThermalZone,
  {dce68a96-35ad-4714-9677-0cfd84592e82}, !- Handle
  FourthFloor_Plenum_ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d80b3eb-ab0f-4a34-a5ae-e32b001a736a}, !- Zone Air Inlet Port List
  {52ad4bca-b2ca-417a-9d5c-e82f6792fec3}, !- Zone Air Exhaust Port List
  {21d54eab-e35a-4fcb-a5b8-f0a6546c2bef}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03356132-0298-4785-9eee-aefc70cbaac5}, !- Handle
  Node 5,                                 !- Name
  {21d54eab-e35a-4fcb-a5b8-f0a6546c2bef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21d54eab-e35a-4fcb-a5b8-f0a6546c2bef}, !- Handle
  {0627359d-97bc-4200-aae7-c1b328ad122c}, !- Name
  {dce68a96-35ad-4714-9677-0cfd84592e82}, !- Source Object
  11,                                     !- Outlet Port
  {03356132-0298-4785-9eee-aefc70cbaac5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d80b3eb-ab0f-4a34-a5ae-e32b001a736a}, !- Handle
  Port List 9,                            !- Name
  {dce68a96-35ad-4714-9677-0cfd84592e82}; !- HVAC Component

OS:PortList,
  {52ad4bca-b2ca-417a-9d5c-e82f6792fec3}, !- Handle
  Port List 10,                           !- Name
  {dce68a96-35ad-4714-9677-0cfd84592e82}; !- HVAC Component

OS:Sizing:Zone,
  {3beb1b09-edf4-42e5-9cc2-78ab76489acf}, !- Handle
  {dce68a96-35ad-4714-9677-0cfd84592e82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19773521-5461-420d-9f45-2d0967d36365}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {dce68a96-35ad-4714-9677-0cfd84592e82}; !- Thermal Zone

OS:ThermalZone,
  {bf193782-5afd-4bd5-9449-adf2d991332c}, !- Handle
  Perimeter_first_ZN_1_ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99894468-453e-42c2-a703-5bc7f624ac14}, !- Zone Air Inlet Port List
  {1080f27e-aa18-42f1-9c92-84a4a389767b}, !- Zone Air Exhaust Port List
  {714adfc9-9d26-4b82-9d2e-acd648ffb5d5}, !- Zone Air Node Name
  {cd512f53-f0e3-4e3d-8848-c84dade774e5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1baf4d38-9a5e-4383-b1e0-b8a4102cdda7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ca07f81-aec8-4800-8d95-527b2798c4ea}, !- Handle
  Node 6,                                 !- Name
  {714adfc9-9d26-4b82-9d2e-acd648ffb5d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {714adfc9-9d26-4b82-9d2e-acd648ffb5d5}, !- Handle
  {43398909-0c3b-45ab-b95a-88cbdef9e941}, !- Name
  {bf193782-5afd-4bd5-9449-adf2d991332c}, !- Source Object
  11,                                     !- Outlet Port
  {2ca07f81-aec8-4800-8d95-527b2798c4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99894468-453e-42c2-a703-5bc7f624ac14}, !- Handle
  Port List 11,                           !- Name
  {bf193782-5afd-4bd5-9449-adf2d991332c}, !- HVAC Component
  {03863929-e68e-4213-b7b1-ad8f825f8ee7}; !- Port 1

OS:PortList,
  {1080f27e-aa18-42f1-9c92-84a4a389767b}, !- Handle
  Port List 12,                           !- Name
  {bf193782-5afd-4bd5-9449-adf2d991332c}; !- HVAC Component

OS:Sizing:Zone,
  {ef0dadcb-1a85-4353-a63d-3f2edc714757}, !- Handle
  {bf193782-5afd-4bd5-9449-adf2d991332c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08ba4c21-dee2-44b6-a5c5-d97d34f66d42}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {bf193782-5afd-4bd5-9449-adf2d991332c}, !- Thermal Zone
  {bf36d55e-863d-4630-8e69-494f49b014f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {37172a97-25f0-4583-a69d-a51c55b4a709}, !- Handle
  Perimeter_first_ZN_2_ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e905bfd-fce8-48d2-b8a4-1d84e749644e}, !- Zone Air Inlet Port List
  {16a8b923-8f36-4b14-946c-3e5246ea1e29}, !- Zone Air Exhaust Port List
  {8fa4dbac-b039-4aa4-93aa-61667361e37e}, !- Zone Air Node Name
  {65ddc672-1c30-4322-9a3c-aa34799c93de}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1aa0e3e8-0408-4077-ab0c-b3d73103fe83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d97d911a-663d-4566-897d-4a24b7f4d57d}, !- Handle
  Node 7,                                 !- Name
  {8fa4dbac-b039-4aa4-93aa-61667361e37e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fa4dbac-b039-4aa4-93aa-61667361e37e}, !- Handle
  {c5ef6a75-232f-4266-9c67-fda5e6d49beb}, !- Name
  {37172a97-25f0-4583-a69d-a51c55b4a709}, !- Source Object
  11,                                     !- Outlet Port
  {d97d911a-663d-4566-897d-4a24b7f4d57d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e905bfd-fce8-48d2-b8a4-1d84e749644e}, !- Handle
  Port List 13,                           !- Name
  {37172a97-25f0-4583-a69d-a51c55b4a709}, !- HVAC Component
  {b5d8480b-8192-4bc3-b046-4bc8fca3d919}; !- Port 1

OS:PortList,
  {16a8b923-8f36-4b14-946c-3e5246ea1e29}, !- Handle
  Port List 14,                           !- Name
  {37172a97-25f0-4583-a69d-a51c55b4a709}; !- HVAC Component

OS:Sizing:Zone,
  {aa5cd52b-fa17-4e7a-ab08-ccac34867e62}, !- Handle
  {37172a97-25f0-4583-a69d-a51c55b4a709}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f15e4e3b-aeda-405e-8637-3b933a4fa520}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {37172a97-25f0-4583-a69d-a51c55b4a709}, !- Thermal Zone
  {7fa299f7-1c71-42bb-bba8-96ed0de6bab0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1309b7ac-0acc-4bd3-baf0-6dd4659a715e}, !- Handle
  Perimeter_first_ZN_3_ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b6e8e4e-9dba-4643-a290-51a98c08a2f4}, !- Zone Air Inlet Port List
  {17da9c25-a844-4b0b-bae0-230523db2021}, !- Zone Air Exhaust Port List
  {01a3b926-f15d-4d85-8206-fd2d909cc683}, !- Zone Air Node Name
  {55d0c923-5a4d-4794-89c1-7e22b64f1a6a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b8dce76-e177-47dc-94a1-b160ca2a7146}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97db4992-cc0f-4a01-8fa8-49afa8108dac}, !- Handle
  Node 8,                                 !- Name
  {01a3b926-f15d-4d85-8206-fd2d909cc683}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01a3b926-f15d-4d85-8206-fd2d909cc683}, !- Handle
  {20f10a20-8b21-44ca-9a6d-f03e64f1d9e4}, !- Name
  {1309b7ac-0acc-4bd3-baf0-6dd4659a715e}, !- Source Object
  11,                                     !- Outlet Port
  {97db4992-cc0f-4a01-8fa8-49afa8108dac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b6e8e4e-9dba-4643-a290-51a98c08a2f4}, !- Handle
  Port List 15,                           !- Name
  {1309b7ac-0acc-4bd3-baf0-6dd4659a715e}, !- HVAC Component
  {bf087560-8293-4911-8189-b65c40449d68}; !- Port 1

OS:PortList,
  {17da9c25-a844-4b0b-bae0-230523db2021}, !- Handle
  Port List 16,                           !- Name
  {1309b7ac-0acc-4bd3-baf0-6dd4659a715e}; !- HVAC Component

OS:Sizing:Zone,
  {f7ef3b8d-b945-41f0-b1fc-3b072f8b0407}, !- Handle
  {1309b7ac-0acc-4bd3-baf0-6dd4659a715e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {901c33d8-5422-4b79-8f27-2d6c49cf3474}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {1309b7ac-0acc-4bd3-baf0-6dd4659a715e}, !- Thermal Zone
  {205e72ee-f72f-4d96-8f34-a5c728ef2bb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {35453924-923c-4dfa-9402-e612352a3609}, !- Handle
  Perimeter_first_ZN_4_ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {488899cb-6ecb-4adf-8ffb-494426134e8f}, !- Zone Air Inlet Port List
  {131ee1f6-1705-4ce9-9313-1422e2d84b0b}, !- Zone Air Exhaust Port List
  {c18a7624-42c2-46dc-978d-64ac6648e880}, !- Zone Air Node Name
  {6a93f240-d516-4a69-b1ff-49cb1f7b5a3d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79f93610-3d72-4024-ac6e-be702788b484}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9f0cd15-a4fe-4a46-93e0-adfe739da1a9}, !- Handle
  Node 9,                                 !- Name
  {c18a7624-42c2-46dc-978d-64ac6648e880}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c18a7624-42c2-46dc-978d-64ac6648e880}, !- Handle
  {e0754d3c-0a38-4c12-9ba9-2bee41cc93fc}, !- Name
  {35453924-923c-4dfa-9402-e612352a3609}, !- Source Object
  11,                                     !- Outlet Port
  {a9f0cd15-a4fe-4a46-93e0-adfe739da1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {488899cb-6ecb-4adf-8ffb-494426134e8f}, !- Handle
  Port List 17,                           !- Name
  {35453924-923c-4dfa-9402-e612352a3609}, !- HVAC Component
  {dfdc2794-83d5-4897-8431-59e7f7ba2562}; !- Port 1

OS:PortList,
  {131ee1f6-1705-4ce9-9313-1422e2d84b0b}, !- Handle
  Port List 18,                           !- Name
  {35453924-923c-4dfa-9402-e612352a3609}; !- HVAC Component

OS:Sizing:Zone,
  {aae31592-b348-4f4a-b1aa-4b8b61103cbb}, !- Handle
  {35453924-923c-4dfa-9402-e612352a3609}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8733132-9a9d-4070-b56c-c67194bf7f04}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {35453924-923c-4dfa-9402-e612352a3609}, !- Thermal Zone
  {b6a101c7-e77c-45eb-8847-e5f88c9616c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9239455c-da1c-40ca-b498-699217bedbdc}, !- Handle
  Perimeter_second_ZN_1_ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {357dabb7-cbc1-447c-937b-fd41404194ca}, !- Zone Air Inlet Port List
  {d7286691-66bf-40ca-8dc2-e724a164d61e}, !- Zone Air Exhaust Port List
  {0c31fa7d-3f2b-49bd-8ab3-0f0d7681d8f6}, !- Zone Air Node Name
  {2ffacc22-9f56-4d5e-9409-ba689cce25c3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43958df9-37d9-480a-931e-da59b051c4e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {491d532a-58cf-4de2-9319-8639d8a5d402}, !- Handle
  Node 10,                                !- Name
  {0c31fa7d-3f2b-49bd-8ab3-0f0d7681d8f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c31fa7d-3f2b-49bd-8ab3-0f0d7681d8f6}, !- Handle
  {9e13589a-0514-4eb4-a6ae-3892a98fcd85}, !- Name
  {9239455c-da1c-40ca-b498-699217bedbdc}, !- Source Object
  11,                                     !- Outlet Port
  {491d532a-58cf-4de2-9319-8639d8a5d402}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {357dabb7-cbc1-447c-937b-fd41404194ca}, !- Handle
  Port List 19,                           !- Name
  {9239455c-da1c-40ca-b498-699217bedbdc}, !- HVAC Component
  {3af2375a-3561-4da0-95e7-e6da7c7774f7}; !- Port 1

OS:PortList,
  {d7286691-66bf-40ca-8dc2-e724a164d61e}, !- Handle
  Port List 20,                           !- Name
  {9239455c-da1c-40ca-b498-699217bedbdc}; !- HVAC Component

OS:Sizing:Zone,
  {812d3449-d315-4e97-880d-8e62d2ca6119}, !- Handle
  {9239455c-da1c-40ca-b498-699217bedbdc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3cd2df31-fc44-41d1-bb9c-c4eda4ea9ec5}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {9239455c-da1c-40ca-b498-699217bedbdc}, !- Thermal Zone
  {11595c55-bf3e-451d-86c1-5d50f2f2060c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {58cb2ea8-d018-4791-a76b-042f4c6625f1}, !- Handle
  Core_third_ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a370892-ef1b-473a-9ef9-6d383a363fdd}, !- Zone Air Inlet Port List
  {b0d9d410-e5be-47b3-8f49-77eba73faef2}, !- Zone Air Exhaust Port List
  {2eb02058-3cf0-433b-8488-2704a8fee657}, !- Zone Air Node Name
  {af39a8ff-aab9-43d7-b873-5c90dfab1e34}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6fd8be65-dfb0-440e-a623-12425bf20cfe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7df6ef91-9af4-40c6-9ee1-878d32fdac07}, !- Handle
  Node 11,                                !- Name
  {2eb02058-3cf0-433b-8488-2704a8fee657}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eb02058-3cf0-433b-8488-2704a8fee657}, !- Handle
  {6181e206-9b9f-4c47-af91-1817082dc71b}, !- Name
  {58cb2ea8-d018-4791-a76b-042f4c6625f1}, !- Source Object
  11,                                     !- Outlet Port
  {7df6ef91-9af4-40c6-9ee1-878d32fdac07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a370892-ef1b-473a-9ef9-6d383a363fdd}, !- Handle
  Port List 21,                           !- Name
  {58cb2ea8-d018-4791-a76b-042f4c6625f1}, !- HVAC Component
  {7fe7e826-4b00-4cd7-a955-d3c182f25294}; !- Port 1

OS:PortList,
  {b0d9d410-e5be-47b3-8f49-77eba73faef2}, !- Handle
  Port List 22,                           !- Name
  {58cb2ea8-d018-4791-a76b-042f4c6625f1}; !- HVAC Component

OS:Sizing:Zone,
  {9e459648-8dbc-4063-ae7c-1764c54ade31}, !- Handle
  {58cb2ea8-d018-4791-a76b-042f4c6625f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b2a2c2b-0a6d-4562-9169-d02ac0e5fba4}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {58cb2ea8-d018-4791-a76b-042f4c6625f1}, !- Thermal Zone
  {fe4df21a-0711-4510-b92b-a8cdeb7e9881}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {eeed3c26-c163-4b14-94a7-0f01a2b97d15}, !- Handle
  Core_fourth_ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7646e65-90ee-4d0e-88c8-9e7abd06ccb4}, !- Zone Air Inlet Port List
  {a7914d54-debe-49bf-9d67-c14a4c6dc5f6}, !- Zone Air Exhaust Port List
  {810c2806-f3fe-4b09-9b7b-4035b1fcaf08}, !- Zone Air Node Name
  {fef272fd-7bc1-4f8c-933d-e50863fe701a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cdc09646-249c-4812-abd4-818d03eb08f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d0d8690-a448-4828-b143-f8e02b6e43c6}, !- Handle
  Node 12,                                !- Name
  {810c2806-f3fe-4b09-9b7b-4035b1fcaf08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {810c2806-f3fe-4b09-9b7b-4035b1fcaf08}, !- Handle
  {e5e4ab23-52b9-4726-8fea-2a31a78af945}, !- Name
  {eeed3c26-c163-4b14-94a7-0f01a2b97d15}, !- Source Object
  11,                                     !- Outlet Port
  {4d0d8690-a448-4828-b143-f8e02b6e43c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7646e65-90ee-4d0e-88c8-9e7abd06ccb4}, !- Handle
  Port List 23,                           !- Name
  {eeed3c26-c163-4b14-94a7-0f01a2b97d15}, !- HVAC Component
  {265502b8-2784-4cc2-a882-6a1a914c2567}; !- Port 1

OS:PortList,
  {a7914d54-debe-49bf-9d67-c14a4c6dc5f6}, !- Handle
  Port List 24,                           !- Name
  {eeed3c26-c163-4b14-94a7-0f01a2b97d15}; !- HVAC Component

OS:Sizing:Zone,
  {84dd0c32-6404-486f-9e8c-a2e40a5ce45a}, !- Handle
  {eeed3c26-c163-4b14-94a7-0f01a2b97d15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22c7461d-7acd-4338-a86f-848d4bb6d119}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {eeed3c26-c163-4b14-94a7-0f01a2b97d15}, !- Thermal Zone
  {997bf2eb-3e1a-43d7-aa76-1fd3389cf2fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5fa5aea8-63b8-45e3-be05-7cfc482e9a53}, !- Handle
  FirstFloor_Plenum_ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfda102a-46c0-4722-933c-f50d6ffef3aa}, !- Zone Air Inlet Port List
  {9f58e804-2fd5-4a7d-a64b-ec933552cf81}, !- Zone Air Exhaust Port List
  {5bfb21d6-cc28-4cf8-ade4-7c155b9c7353}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2e379f4-1b39-4f5b-ba8a-8d35cd90b804}, !- Handle
  Node 13,                                !- Name
  {5bfb21d6-cc28-4cf8-ade4-7c155b9c7353}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bfb21d6-cc28-4cf8-ade4-7c155b9c7353}, !- Handle
  {8f1edee4-82cc-4196-a8f3-fe523082b113}, !- Name
  {5fa5aea8-63b8-45e3-be05-7cfc482e9a53}, !- Source Object
  11,                                     !- Outlet Port
  {d2e379f4-1b39-4f5b-ba8a-8d35cd90b804}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfda102a-46c0-4722-933c-f50d6ffef3aa}, !- Handle
  Port List 25,                           !- Name
  {5fa5aea8-63b8-45e3-be05-7cfc482e9a53}; !- HVAC Component

OS:PortList,
  {9f58e804-2fd5-4a7d-a64b-ec933552cf81}, !- Handle
  Port List 26,                           !- Name
  {5fa5aea8-63b8-45e3-be05-7cfc482e9a53}; !- HVAC Component

OS:Sizing:Zone,
  {e0ec35ee-6a31-4482-83e6-b5aaf5f15211}, !- Handle
  {5fa5aea8-63b8-45e3-be05-7cfc482e9a53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfe98ade-1c0a-487c-96b8-f7a69c8ab0ef}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {5fa5aea8-63b8-45e3-be05-7cfc482e9a53}; !- Thermal Zone

OS:ThermalZone,
  {39f5d140-f6da-4275-bad3-5c63fdcfc135}, !- Handle
  Perimeter_second_ZN_2_ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e3dbab6-8d85-4a9e-9911-ea82e4ee6853}, !- Zone Air Inlet Port List
  {bbb56d41-32d6-484b-a1db-9a745b6fa07f}, !- Zone Air Exhaust Port List
  {112cd987-e66e-4a6d-b95d-8b729fe71ef4}, !- Zone Air Node Name
  {6c707bda-2dca-4dee-a694-731e6fcc8b3c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b698a34-bd53-416e-a445-0c53ca47b0a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a534a998-c5c6-42f0-83b9-269c40915116}, !- Handle
  Node 14,                                !- Name
  {112cd987-e66e-4a6d-b95d-8b729fe71ef4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {112cd987-e66e-4a6d-b95d-8b729fe71ef4}, !- Handle
  {fc04e000-7f4a-4ef9-a479-1ac1d6a93fac}, !- Name
  {39f5d140-f6da-4275-bad3-5c63fdcfc135}, !- Source Object
  11,                                     !- Outlet Port
  {a534a998-c5c6-42f0-83b9-269c40915116}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e3dbab6-8d85-4a9e-9911-ea82e4ee6853}, !- Handle
  Port List 27,                           !- Name
  {39f5d140-f6da-4275-bad3-5c63fdcfc135}, !- HVAC Component
  {f852a4cc-e58a-4803-9e62-2f075621da09}; !- Port 1

OS:PortList,
  {bbb56d41-32d6-484b-a1db-9a745b6fa07f}, !- Handle
  Port List 28,                           !- Name
  {39f5d140-f6da-4275-bad3-5c63fdcfc135}; !- HVAC Component

OS:Sizing:Zone,
  {cf9e24ac-1fbf-4eda-bebb-f6a7c60cb08b}, !- Handle
  {39f5d140-f6da-4275-bad3-5c63fdcfc135}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30b7cabf-cae9-4275-ba8b-7462f7d76022}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {39f5d140-f6da-4275-bad3-5c63fdcfc135}, !- Thermal Zone
  {c8eb73d4-0706-4d9a-b084-02c57ef5d3f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {478c9159-854b-48a6-ac13-2b4038b61013}, !- Handle
  Perimeter_second_ZN_3_ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c70f8de-7775-44a6-a72b-5826135acb89}, !- Zone Air Inlet Port List
  {1d9b5834-5988-4851-9a5c-abca4ecd0ca5}, !- Zone Air Exhaust Port List
  {3007f590-7a50-4cee-8cc5-6d872e51017e}, !- Zone Air Node Name
  {b99f8870-212b-488a-a836-53aaf165b45b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff6864e2-bbd0-472f-a9d1-b05eb28cb4b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35b96ea3-8929-4279-aa31-a4664092f0c3}, !- Handle
  Node 15,                                !- Name
  {3007f590-7a50-4cee-8cc5-6d872e51017e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3007f590-7a50-4cee-8cc5-6d872e51017e}, !- Handle
  {ac157017-a8ec-41e9-8914-0781468b81cf}, !- Name
  {478c9159-854b-48a6-ac13-2b4038b61013}, !- Source Object
  11,                                     !- Outlet Port
  {35b96ea3-8929-4279-aa31-a4664092f0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c70f8de-7775-44a6-a72b-5826135acb89}, !- Handle
  Port List 29,                           !- Name
  {478c9159-854b-48a6-ac13-2b4038b61013}, !- HVAC Component
  {0405b844-9faf-42ff-825d-7d0c69fb38e3}; !- Port 1

OS:PortList,
  {1d9b5834-5988-4851-9a5c-abca4ecd0ca5}, !- Handle
  Port List 30,                           !- Name
  {478c9159-854b-48a6-ac13-2b4038b61013}; !- HVAC Component

OS:Sizing:Zone,
  {24dfc1a1-60dc-40b0-9491-a255bcc2f40a}, !- Handle
  {478c9159-854b-48a6-ac13-2b4038b61013}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
