  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff6864e2-bbd0-472f-a9d1-b05eb28cb4b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35b96ea3-8929-4279-aa31-a4664092f0c3}, !- Handle
  Node 15,                                !- Name
  {3007f590-7a50-4cee-8cc5-6d872e51017e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3007f590-7a50-4cee-8cc5-6d872e51017e}, !- Handle
  {ac157017-a8ec-41e9-8914-0781468b81cf}, !- Name
  {478c9159-854b-48a6-ac13-2b4038b61013}, !- Source Object
  11,                                     !- Outlet Port
  {35b96ea3-8929-4279-aa31-a4664092f0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c70f8de-7775-44a6-a72b-5826135acb89}, !- Handle
  Port List 29,                           !- Name
  {478c9159-854b-48a6-ac13-2b4038b61013}, !- HVAC Component
  {0405b844-9faf-42ff-825d-7d0c69fb38e3}; !- Port 1

OS:PortList,
  {1d9b5834-5988-4851-9a5c-abca4ecd0ca5}, !- Handle
  Port List 30,                           !- Name
  {478c9159-854b-48a6-ac13-2b4038b61013}; !- HVAC Component

OS:Sizing:Zone,
  {24dfc1a1-60dc-40b0-9491-a255bcc2f40a}, !- Handle
  {478c9159-854b-48a6-ac13-2b4038b61013}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54221c00-096b-484e-bd3b-3f2593532842}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {478c9159-854b-48a6-ac13-2b4038b61013}, !- Thermal Zone
  {7fdf7d88-ea87-4237-8f7b-39f0507f14ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {805d36d9-39e9-4bc6-8fe5-8fa70b8981b4}, !- Handle
  Perimeter_second_ZN_4_ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66e68987-48fc-4736-b5cb-d9979a6c6787}, !- Zone Air Inlet Port List
  {cd6b6295-f256-4a48-b89f-ca4331dd103a}, !- Zone Air Exhaust Port List
  {1ba070f0-221a-4a5e-9d89-e6dd6d56cff1}, !- Zone Air Node Name
  {f476b439-2ed1-44d0-813c-84661375e4d6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb2db95d-cdb4-47ff-98e1-54065e2aedd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65c47376-6e0e-4516-a46a-7c21d3af69eb}, !- Handle
  Node 16,                                !- Name
  {1ba070f0-221a-4a5e-9d89-e6dd6d56cff1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ba070f0-221a-4a5e-9d89-e6dd6d56cff1}, !- Handle
  {d5a5800f-7fb7-47ba-be60-a87794ae34bc}, !- Name
  {805d36d9-39e9-4bc6-8fe5-8fa70b8981b4}, !- Source Object
  11,                                     !- Outlet Port
  {65c47376-6e0e-4516-a46a-7c21d3af69eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66e68987-48fc-4736-b5cb-d9979a6c6787}, !- Handle
  Port List 31,                           !- Name
  {805d36d9-39e9-4bc6-8fe5-8fa70b8981b4}, !- HVAC Component
  {c90d9ca0-587d-43b4-8e25-39dc57c1ce7f}; !- Port 1

OS:PortList,
  {cd6b6295-f256-4a48-b89f-ca4331dd103a}, !- Handle
  Port List 32,                           !- Name
  {805d36d9-39e9-4bc6-8fe5-8fa70b8981b4}; !- HVAC Component

OS:Sizing:Zone,
  {c9a90511-ab29-4074-9642-4278ede2c6fb}, !- Handle
  {805d36d9-39e9-4bc6-8fe5-8fa70b8981b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ca2f6f4-13d3-4190-8550-836dda71548e}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {805d36d9-39e9-4bc6-8fe5-8fa70b8981b4}, !- Thermal Zone
  {3a0c128b-c13a-4e1f-80ba-0084fd202af0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fd037313-2133-4105-a737-6c5a2802dfa4}, !- Handle
  Perimeter_third_ZN_1_ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a7250f4-fb2b-4b10-a4c6-3dfbf2e56953}, !- Zone Air Inlet Port List
  {0b83be49-ffd4-4cfc-8317-b5d0ba689def}, !- Zone Air Exhaust Port List
  {94c98dba-f31a-4b69-bb32-27abc1a707a9}, !- Zone Air Node Name
  {fac77a49-3177-4b67-ab62-bb468ee4bf1b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ae0dd8d-832a-4eb9-9eba-ed49611de248}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27cb4dfc-dfb8-4a17-88f6-2bda6362e81a}, !- Handle
  Node 17,                                !- Name
  {94c98dba-f31a-4b69-bb32-27abc1a707a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94c98dba-f31a-4b69-bb32-27abc1a707a9}, !- Handle
  {c61b4fde-6f05-40df-a484-390edb9849b9}, !- Name
  {fd037313-2133-4105-a737-6c5a2802dfa4}, !- Source Object
  11,                                     !- Outlet Port
  {27cb4dfc-dfb8-4a17-88f6-2bda6362e81a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a7250f4-fb2b-4b10-a4c6-3dfbf2e56953}, !- Handle
  Port List 33,                           !- Name
  {fd037313-2133-4105-a737-6c5a2802dfa4}, !- HVAC Component
  {f210025c-8da5-4efa-9d2a-0cc3ea73e81b}; !- Port 1

OS:PortList,
  {0b83be49-ffd4-4cfc-8317-b5d0ba689def}, !- Handle
  Port List 34,                           !- Name
  {fd037313-2133-4105-a737-6c5a2802dfa4}; !- HVAC Component

OS:Sizing:Zone,
  {e47485e5-1204-413b-924e-d2e2183df6e3}, !- Handle
  {fd037313-2133-4105-a737-6c5a2802dfa4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8dde529b-6334-46c5-822a-bceece3a5126}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {fd037313-2133-4105-a737-6c5a2802dfa4}, !- Thermal Zone
  {531accff-c01f-4434-bbd9-0f34da046793}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3784d204-ef47-4ff0-bcb2-fb609ee5b365}, !- Handle
  Perimeter_third_ZN_2_ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4acc9c1f-5ceb-4ef9-81a0-0ed6af7818c7}, !- Zone Air Inlet Port List
  {ece6bc91-0d2b-4fc7-8d51-4102ef3a1d14}, !- Zone Air Exhaust Port List
  {0b55ef99-9823-46bc-8fda-d2036c9b0aee}, !- Zone Air Node Name
  {22baaa7f-e262-45be-adb7-2ba2f3f539dd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c092e63e-e5a4-4afd-9f1f-706f06879076}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {781f988d-7ac8-4784-8b14-d95066f0732e}, !- Handle
  Node 18,                                !- Name
  {0b55ef99-9823-46bc-8fda-d2036c9b0aee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b55ef99-9823-46bc-8fda-d2036c9b0aee}, !- Handle
  {431a40b5-cc0e-4577-beef-241f70cd2d48}, !- Name
  {3784d204-ef47-4ff0-bcb2-fb609ee5b365}, !- Source Object
  11,                                     !- Outlet Port
  {781f988d-7ac8-4784-8b14-d95066f0732e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4acc9c1f-5ceb-4ef9-81a0-0ed6af7818c7}, !- Handle
  Port List 35,                           !- Name
  {3784d204-ef47-4ff0-bcb2-fb609ee5b365}, !- HVAC Component
  {1c3bae67-de15-4661-b227-65fa3c19138c}; !- Port 1

OS:PortList,
  {ece6bc91-0d2b-4fc7-8d51-4102ef3a1d14}, !- Handle
  Port List 36,                           !- Name
  {3784d204-ef47-4ff0-bcb2-fb609ee5b365}; !- HVAC Component

OS:Sizing:Zone,
  {1f74a4d9-9e12-41c2-98a4-913d5209d619}, !- Handle
  {3784d204-ef47-4ff0-bcb2-fb609ee5b365}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2262df2f-2eea-449b-a4d2-f7c16d720b68}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {3784d204-ef47-4ff0-bcb2-fb609ee5b365}, !- Thermal Zone
  {d8968065-add0-4b7c-85b8-aad1bd384cd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9b584aa0-8710-483d-bc9f-e167a673b666}, !- Handle
  Perimeter_third_ZN_3_ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {335dc146-c22a-410c-813e-1c0d2170747e}, !- Zone Air Inlet Port List
  {a43ac665-ac2d-4988-9e9c-55917283d1e5}, !- Zone Air Exhaust Port List
  {ae38ed47-dbfb-46f4-833a-fd8aa890952e}, !- Zone Air Node Name
  {dca21186-d955-4e0c-8856-cb34a2131b27}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db657f2e-5ac5-4d08-9fe2-5ea828672e1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1adf7e46-2a16-49b4-897f-c81b32aab44f}, !- Handle
  Node 19,                                !- Name
  {ae38ed47-dbfb-46f4-833a-fd8aa890952e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae38ed47-dbfb-46f4-833a-fd8aa890952e}, !- Handle
  {8e01aa46-2465-410a-be52-48f42eb86183}, !- Name
  {9b584aa0-8710-483d-bc9f-e167a673b666}, !- Source Object
  11,                                     !- Outlet Port
  {1adf7e46-2a16-49b4-897f-c81b32aab44f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {335dc146-c22a-410c-813e-1c0d2170747e}, !- Handle
  Port List 37,                           !- Name
  {9b584aa0-8710-483d-bc9f-e167a673b666}, !- HVAC Component
  {97b0a1a8-c91f-4f7b-a1bf-90e24679e363}; !- Port 1

OS:PortList,
  {a43ac665-ac2d-4988-9e9c-55917283d1e5}, !- Handle
  Port List 38,                           !- Name
  {9b584aa0-8710-483d-bc9f-e167a673b666}; !- HVAC Component

OS:Sizing:Zone,
  {c1185f0c-68d3-4e47-bbba-b2c3e9a2f92c}, !- Handle
  {9b584aa0-8710-483d-bc9f-e167a673b666}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9559a414-15a8-4cc5-800b-bd94bf85892c}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {9b584aa0-8710-483d-bc9f-e167a673b666}, !- Thermal Zone
  {8910833e-7393-4c4c-ab82-71ca39a3dcae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {defea6da-29be-4994-8190-adf565dd4570}, !- Handle
  Perimeter_third_ZN_4_ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {256a3016-94bc-456b-a337-6fda41978eae}, !- Zone Air Inlet Port List
  {bd8f9974-6a34-46f1-92cf-28db093810a9}, !- Zone Air Exhaust Port List
  {c2a57c48-9f1a-453b-b0f8-717e5f9f0f83}, !- Zone Air Node Name
  {4afffc92-87c9-4d2d-a192-6c7805916189}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55a8aab6-5092-4a6d-90fe-b3e701ddb455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61436ba7-c154-4262-a2cf-e91799a3bc84}, !- Handle
  Node 20,                                !- Name
  {c2a57c48-9f1a-453b-b0f8-717e5f9f0f83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2a57c48-9f1a-453b-b0f8-717e5f9f0f83}, !- Handle
  {92f7ced1-a5b4-4b3b-b641-770f31d882d5}, !- Name
  {defea6da-29be-4994-8190-adf565dd4570}, !- Source Object
  11,                                     !- Outlet Port
  {61436ba7-c154-4262-a2cf-e91799a3bc84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {256a3016-94bc-456b-a337-6fda41978eae}, !- Handle
  Port List 39,                           !- Name
  {defea6da-29be-4994-8190-adf565dd4570}, !- HVAC Component
  {0f0aa557-3f7d-46dd-9ce4-cbb0646752c8}; !- Port 1

OS:PortList,
  {bd8f9974-6a34-46f1-92cf-28db093810a9}, !- Handle
  Port List 40,                           !- Name
  {defea6da-29be-4994-8190-adf565dd4570}; !- HVAC Component

OS:Sizing:Zone,
  {4afd3b94-304c-4708-87a1-0d7a849c640e}, !- Handle
  {defea6da-29be-4994-8190-adf565dd4570}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31f299de-96d3-48b5-966d-30d789c23ae2}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {defea6da-29be-4994-8190-adf565dd4570}, !- Thermal Zone
  {59a1e5e3-8d04-4632-8d7e-7bb965b0aad1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1b5a1bd3-87dd-495c-a18d-ed81f5132b75}, !- Handle
  Perimeter_fourth_ZN_1_ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcf1c23f-da5a-4056-a90f-28340189ef86}, !- Zone Air Inlet Port List
  {aa9519e9-5d29-4e86-86ae-7452cee42ac4}, !- Zone Air Exhaust Port List
  {c2a498e3-2f0b-4dfe-84eb-3000b3ede2e7}, !- Zone Air Node Name
  {f40a3b22-829f-48b1-933c-a0ae97b3c606}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90bc9827-64b5-443b-982a-c2961d9fc694}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cea60b45-acb5-45e3-bbe6-c7b49720c514}, !- Handle
  Node 21,                                !- Name
  {c2a498e3-2f0b-4dfe-84eb-3000b3ede2e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2a498e3-2f0b-4dfe-84eb-3000b3ede2e7}, !- Handle
  {971e77b6-ca3f-4cfc-a7c1-10640ed83301}, !- Name
  {1b5a1bd3-87dd-495c-a18d-ed81f5132b75}, !- Source Object
  11,                                     !- Outlet Port
  {cea60b45-acb5-45e3-bbe6-c7b49720c514}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcf1c23f-da5a-4056-a90f-28340189ef86}, !- Handle
  Port List 41,                           !- Name
  {1b5a1bd3-87dd-495c-a18d-ed81f5132b75}, !- HVAC Component
  {f0fd518a-fdf3-45a1-85ac-9df69e32192a}; !- Port 1

OS:PortList,
  {aa9519e9-5d29-4e86-86ae-7452cee42ac4}, !- Handle
  Port List 42,                           !- Name
  {1b5a1bd3-87dd-495c-a18d-ed81f5132b75}; !- HVAC Component

OS:Sizing:Zone,
  {7ca91db2-1c84-4d6f-af88-be086d6668e8}, !- Handle
  {1b5a1bd3-87dd-495c-a18d-ed81f5132b75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc8e5e63-9209-420e-bbb2-e36ad9d389af}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {1b5a1bd3-87dd-495c-a18d-ed81f5132b75}, !- Thermal Zone
  {c048d545-6a4d-447c-9709-9e4b2ae1bd66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {42a7881f-dd4a-4c59-906b-6a5cc40ec625}, !- Handle
  Perimeter_fourth_ZN_2_ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3641f364-172d-406c-a66c-17454992f983}, !- Zone Air Inlet Port List
  {a135eed2-0d7e-4652-a8e7-4489d6f684be}, !- Zone Air Exhaust Port List
  {ec6ad343-4cf9-4daa-8f95-c8cbd8f4f1fc}, !- Zone Air Node Name
  {bdbc5b3b-f3e2-4f17-8996-45f912403e58}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff299ce8-99fa-43d3-addc-a65f276075cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7005ea2-66dc-4397-8369-6bd4f6d74053}, !- Handle
  Node 22,                                !- Name
  {ec6ad343-4cf9-4daa-8f95-c8cbd8f4f1fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec6ad343-4cf9-4daa-8f95-c8cbd8f4f1fc}, !- Handle
  {0f2f57db-2e07-4277-aa26-f6af20f73384}, !- Name
  {42a7881f-dd4a-4c59-906b-6a5cc40ec625}, !- Source Object
  11,                                     !- Outlet Port
  {e7005ea2-66dc-4397-8369-6bd4f6d74053}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3641f364-172d-406c-a66c-17454992f983}, !- Handle
  Port List 43,                           !- Name
  {42a7881f-dd4a-4c59-906b-6a5cc40ec625}, !- HVAC Component
  {7ac81b20-64f9-4fbd-a8cc-f2fa0419790d}; !- Port 1

OS:PortList,
  {a135eed2-0d7e-4652-a8e7-4489d6f684be}, !- Handle
  Port List 44,                           !- Name
  {42a7881f-dd4a-4c59-906b-6a5cc40ec625}; !- HVAC Component

OS:Sizing:Zone,
  {441d0151-cc01-42bf-85e8-89915bd5340d}, !- Handle
  {42a7881f-dd4a-4c59-906b-6a5cc40ec625}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0c09081-fb2e-4822-a828-7a15e908bec9}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {42a7881f-dd4a-4c59-906b-6a5cc40ec625}, !- Thermal Zone
  {f2c529b2-a758-4b54-b69a-6312ef6badc6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e13881ea-b241-42e4-ad5d-dce435d9e90a}, !- Handle
  Perimeter_fourth_ZN_3_ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b5f3a88-b632-4283-9966-c15591207379}, !- Zone Air Inlet Port List
  {341297c5-29a8-4654-a092-85fdafd2496d}, !- Zone Air Exhaust Port List
  {812e37d0-b113-4fbb-868b-711ce718f9fb}, !- Zone Air Node Name
  {b269b2ac-f24a-44ed-aefc-f3c57ece37f0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc29824e-f1b6-4cd5-9ef7-720cc82ac742}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a23e022-5162-40bc-b5ab-52c007fb525d}, !- Handle
  Node 23,                                !- Name
  {812e37d0-b113-4fbb-868b-711ce718f9fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {812e37d0-b113-4fbb-868b-711ce718f9fb}, !- Handle
  {50bab3d3-dadf-4889-a5e7-ed89585db1ee}, !- Name
  {e13881ea-b241-42e4-ad5d-dce435d9e90a}, !- Source Object
  11,                                     !- Outlet Port
  {9a23e022-5162-40bc-b5ab-52c007fb525d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b5f3a88-b632-4283-9966-c15591207379}, !- Handle
  Port List 45,                           !- Name
  {e13881ea-b241-42e4-ad5d-dce435d9e90a}, !- HVAC Component
  {8820ae61-2a3d-469d-85c1-685d144025c3}; !- Port 1

OS:PortList,
  {341297c5-29a8-4654-a092-85fdafd2496d}, !- Handle
  Port List 46,                           !- Name
  {e13881ea-b241-42e4-ad5d-dce435d9e90a}; !- HVAC Component

OS:Sizing:Zone,
  {963058f6-2639-4267-a557-442b220bd002}, !- Handle
  {e13881ea-b241-42e4-ad5d-dce435d9e90a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9ae6ec0-441a-43b3-89c0-970ebeb405fb}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {e13881ea-b241-42e4-ad5d-dce435d9e90a}, !- Thermal Zone
  {aa554932-dc18-4988-9f4b-cd240b36c231}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d1cdc7e5-da97-4fae-b961-307ae34dfd82}, !- Handle
  Perimeter_fourth_ZN_4_ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dff47677-0425-4f25-b572-9356c18d5d19}, !- Zone Air Inlet Port List
  {4e2bde8c-f74a-4751-bd3c-302ba8c6b454}, !- Zone Air Exhaust Port List
  {3926857d-58ed-4a19-a1a0-a0e554a86389}, !- Zone Air Node Name
  {c9383cdf-7a55-47f3-b01b-a6f10a9d841d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ffcb3c1-7cc2-4d10-8e58-d6c1b4d4b8c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27e08212-48d1-4fcb-8df4-e3d64763bb8f}, !- Handle
  Node 24,                                !- Name
  {3926857d-58ed-4a19-a1a0-a0e554a86389}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3926857d-58ed-4a19-a1a0-a0e554a86389}, !- Handle
  {85cc8b00-c3e4-4299-ad1f-8e6b73167235}, !- Name
  {d1cdc7e5-da97-4fae-b961-307ae34dfd82}, !- Source Object
  11,                                     !- Outlet Port
  {27e08212-48d1-4fcb-8df4-e3d64763bb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dff47677-0425-4f25-b572-9356c18d5d19}, !- Handle
  Port List 47,                           !- Name
  {d1cdc7e5-da97-4fae-b961-307ae34dfd82}, !- HVAC Component
  {254748c0-2b80-40e9-922c-18f355f465e6}; !- Port 1

OS:PortList,
  {4e2bde8c-f74a-4751-bd3c-302ba8c6b454}, !- Handle
  Port List 48,                           !- Name
  {d1cdc7e5-da97-4fae-b961-307ae34dfd82}; !- HVAC Component

OS:Sizing:Zone,
  {01d4dd09-9a57-4395-bcae-dbc4f5527202}, !- Handle
  {d1cdc7e5-da97-4fae-b961-307ae34dfd82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c390c02-20ed-4dca-8dbc-e6c9b6be4fd8}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {d1cdc7e5-da97-4fae-b961-307ae34dfd82}, !- Thermal Zone
  {5e902b88-d7c7-421c-9659-3808954d935b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Schedule:Ruleset,
  {672e38ac-2ccf-4b53-8fc8-4f8b5c4af4ef}, !- Handle
  Deck_Temperature,                       !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {ac0376c6-661d-4555-9386-159d75aba996}, !- Default Day Schedule Name
  {d7025b8c-ef45-4f35-9e91-52533cfa52d9}, !- Summer Design Day Schedule Name
  {fb993df9-f702-4052-b546-6920960c1733}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac0376c6-661d-4555-9386-159d75aba996}, !- Handle
  Deck_Temperature_Default,               !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d7025b8c-ef45-4f35-9e91-52533cfa52d9}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fb993df9-f702-4052-b546-6920960c1733}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Curve:Biquadratic,
  {b9c90762-e9b5-4888-96a0-18206a8e9467}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb2c18b0-a48f-4e67-a215-1cc582d78a57}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {108eec52-2943-4c3c-a818-ccc34ab1dadb}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2243e74e-4c52-4214-8f41-66a93401178e}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {5b4dd1a2-b42e-44f1-bdf9-5024cd7c05d5}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ec921ea-2e91-4701-a494-857dc1409860}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8b4baa69-692d-4f6e-ac9e-de33a774dfa0}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Schedule:Ruleset,
  {b3cf5d83-48c1-4ff6-9de8-e6c8e4fa4533}, !- Handle
  Deck_Temperature 1,                     !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {62e87047-911e-4b67-9f9e-63548daf65d0}, !- Default Day Schedule Name
  {e7128a08-498a-44c2-b52a-d0f97428008f}, !- Summer Design Day Schedule Name
  {8d95ff83-0a1d-4995-bb3a-4defc1063030}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62e87047-911e-4b67-9f9e-63548daf65d0}, !- Handle
  Deck_Temperature_Default 1,             !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e7128a08-498a-44c2-b52a-d0f97428008f}, !- Handle
  Deck_Temperature_Summer_Design_Day 1,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8d95ff83-0a1d-4995-bb3a-4defc1063030}, !- Handle
  Deck_Temperature_Winter_Design_Day 1,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {746bdebd-38a0-470e-8819-d160ed40f798}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {920f9544-8da1-42d3-9b74-6229a2979a8b}, !- Default Day Schedule Name
  {088a7e67-cab2-4f65-ae23-413197902ec3}, !- Summer Design Day Schedule Name
  {52a397bb-8ff5-4752-8ba6-1828879b11d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {920f9544-8da1-42d3-9b74-6229a2979a8b}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {088a7e67-cab2-4f65-ae23-413197902ec3}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {52a397bb-8ff5-4752-8ba6-1828879b11d3}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca1669db-0cb3-4e06-9c12-986065db8e93}, !- Handle
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  {73a20790-7d49-4f88-afee-45b9203be0d9}, !- Default Day Schedule Name
  {1f7e2aab-8191-4f98-b86d-268f050ac95d}, !- Summer Design Day Schedule Name
  {8ffd32fd-1a9f-4a80-a08e-d60e05daaefe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73a20790-7d49-4f88-afee-45b9203be0d9}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1f7e2aab-8191-4f98-b86d-268f050ac95d}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8ffd32fd-1a9f-4a80-a08e-d60e05daaefe}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {88802ecd-0fb4-44fd-acce-a6f939c53fca}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef1ca8ad-969a-4296-8008-c0c9a25a5664}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a6cbd5a1-9156-4171-bb4d-aa12d14ac653}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c5596ae-28c4-4cae-99b5-32fa912e3df0}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {d1fffbce-1fae-4ee7-b120-7d05e8186155}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e680554f-c0be-47aa-b630-01f00a4689c0}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9d951b9d-a5d0-43f2-98db-fffd42f69130}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9faf56ba-ddf3-488e-9869-d60b5af61567}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Schedule:Ruleset,
  {2347364f-d333-4141-b027-dd4e5c78dfd2}, !- Handle
  Deck_Temperature 2,                     !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {b49df6d8-9603-47af-805d-0a37ee4d3cbb}, !- Default Day Schedule Name
  {e08d6db2-fd3f-40ab-aaca-7962441247a0}, !- Summer Design Day Schedule Name
  {3355ab60-932c-4d25-8f1e-0d65f6560e44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b49df6d8-9603-47af-805d-0a37ee4d3cbb}, !- Handle
  Deck_Temperature_Default 2,             !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e08d6db2-fd3f-40ab-aaca-7962441247a0}, !- Handle
  Deck_Temperature_Summer_Design_Day 2,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3355ab60-932c-4d25-8f1e-0d65f6560e44}, !- Handle
  Deck_Temperature_Winter_Design_Day 2,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Curve:Biquadratic,
  {a503acd0-9998-4ae1-b541-6cfe0e37e136}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7a1dc33-03e3-4189-b2b4-18896ec58ff3}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {34c55802-1573-44a1-bde3-bce2841e2444}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abf4800e-a18b-42d7-9a2e-49310f581aee}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {e688f047-9d65-4b80-98e8-eebea8a991d1}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78d0e35f-9972-41f9-bdbb-10c8fa18a827}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {672c51cb-cbfc-4034-8af2-4eb4418a9637}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Schedule:Ruleset,
  {90d6d14e-49cd-45b0-9459-b659d5b07bfd}, !- Handle
  Deck_Temperature 3,                     !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {ee0f242a-2c8b-4087-8c43-a1700b7e3cb2}, !- Default Day Schedule Name
  {951b5b4f-65e1-4321-a951-bf1cf3b22dfd}, !- Summer Design Day Schedule Name
  {9199a052-db3f-4f53-8d10-509ee3801d60}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee0f242a-2c8b-4087-8c43-a1700b7e3cb2}, !- Handle
  Deck_Temperature_Default 3,             !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {951b5b4f-65e1-4321-a951-bf1cf3b22dfd}, !- Handle
  Deck_Temperature_Summer_Design_Day 3,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9199a052-db3f-4f53-8d10-509ee3801d60}, !- Handle
  Deck_Temperature_Winter_Design_Day 3,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d148123-df94-48c9-a896-e9e1b791818f}, !- Handle
  Hot_Water_Temperature 1,                !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {c32db579-b529-44e3-bbc2-5f53fed62fa5}, !- Default Day Schedule Name
  {3cd599b3-126e-44f9-be5b-515025009bb0}, !- Summer Design Day Schedule Name
  {e6683900-131d-4975-a1f0-85a53d6188ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c32db579-b529-44e3-bbc2-5f53fed62fa5}, !- Handle
  Hot_Water_Temperature_Default 1,        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3cd599b3-126e-44f9-be5b-515025009bb0}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 1, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e6683900-131d-4975-a1f0-85a53d6188ca}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 1, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {87c845a0-da4c-4f20-86b6-5fa9058f663f}, !- Handle
  Chilled_Water_Temperature 1,            !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {f17c9309-e6d7-4484-860b-3d95df7a90f7}, !- Default Day Schedule Name
  {77d39153-10de-4d0d-89d4-f22d5dab54b0}, !- Summer Design Day Schedule Name
  {8da92730-03ec-4bd8-8bae-608438cdaf96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f17c9309-e6d7-4484-860b-3d95df7a90f7}, !- Handle
  Chilled_Water_Temperature_Default 1,    !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {77d39153-10de-4d0d-89d4-f22d5dab54b0}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 1, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8da92730-03ec-4bd8-8bae-608438cdaf96}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 1, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {f7ae4d0f-c57f-4396-9934-5e34e9585798}, !- Handle
  Boiler Efficiency 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {71033d07-f0bb-4615-921c-e2ad775a79a5}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0d31c0e9-b18f-4f0d-b25d-10133e9f373b}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43bb50d4-b9b3-44f1-8bf5-e4b858f96f3b}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {6566e55b-9677-4903-833c-de0647eb5f25}, !- Handle
  Chilled_Water_Temperature 2,            !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {18303823-b33d-41c0-8140-655181177944}, !- Default Day Schedule Name
  {4bc4eec6-122f-45e2-b001-2e9073e7cb2c}, !- Summer Design Day Schedule Name
  {18fd1a85-bf01-4f6f-a976-b3951c027b26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18303823-b33d-41c0-8140-655181177944}, !- Handle
  Chilled_Water_Temperature_Default 2,    !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4bc4eec6-122f-45e2-b001-2e9073e7cb2c}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 2, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {18fd1a85-bf01-4f6f-a976-b3951c027b26}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 2, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ff9132b-15ec-4570-8144-e3b19892e194}, !- Handle
  Deck_Temperature 4,                     !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {df74ca20-8a84-405c-bd9a-55714db40ea0}, !- Default Day Schedule Name
  {d0ced257-f21b-4a91-815a-6b0641fde031}, !- Summer Design Day Schedule Name
  {6b12dc5d-07ab-4d34-b53a-7c14a42f9706}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df74ca20-8a84-405c-bd9a-55714db40ea0}, !- Handle
  Deck_Temperature_Default 4,             !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d0ced257-f21b-4a91-815a-6b0641fde031}, !- Handle
  Deck_Temperature_Summer_Design_Day 4,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6b12dc5d-07ab-4d34-b53a-7c14a42f9706}, !- Handle
  Deck_Temperature_Winter_Design_Day 4,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Curve:Biquadratic,
  {359f128e-638d-4e09-a172-9b2ba8ec0999}, !- Handle
  Curve Biquadratic 15,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a896b361-46f2-4b0d-a211-1e88d03fd64b}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e5f9566-af4d-4ee7-a822-741a512af3a0}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {a3127bd9-7271-48b3-b272-e74a86c18619}, !- Handle
  Deck_Temperature 5,                     !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {ffd3b324-25e1-45f4-b5d9-8fc59a1ba532}, !- Default Day Schedule Name
  {caf969af-98e9-41ff-9256-4656c6b91e68}, !- Summer Design Day Schedule Name
  {93e8fe15-5c67-4431-9c4e-a5390f02a8d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffd3b324-25e1-45f4-b5d9-8fc59a1ba532}, !- Handle
  Deck_Temperature_Default 5,             !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {caf969af-98e9-41ff-9256-4656c6b91e68}, !- Handle
  Deck_Temperature_Summer_Design_Day 5,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {93e8fe15-5c67-4431-9c4e-a5390f02a8d9}, !- Handle
  Deck_Temperature_Winter_Design_Day 5,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e4e80ab-aab4-42dd-9189-60e9159779a9}, !- Handle
  Hot_Water_Temperature 2,                !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {2c4b67ff-d49d-4a18-b93f-30a392798712}, !- Default Day Schedule Name
  {664d87b9-3638-4f93-bd9f-40d1b1e80c48}, !- Summer Design Day Schedule Name
  {e82f7ffe-04e0-4ead-a3dc-8957fca8c75f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c4b67ff-d49d-4a18-b93f-30a392798712}, !- Handle
  Hot_Water_Temperature_Default 2,        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {664d87b9-3638-4f93-bd9f-40d1b1e80c48}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 2, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e82f7ffe-04e0-4ead-a3dc-8957fca8c75f}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 2, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cba6922-0ef1-4d6c-aa1a-458f09ad4028}, !- Handle
  Chilled_Water_Temperature 3,            !- Name
  ,                                       !- Schedule Type Limits Name
  {e16fe091-f254-4b69-a5e2-f1d0f37083b8}, !- Default Day Schedule Name
  {f3ece170-b041-4463-aa12-39c1997d03e7}, !- Summer Design Day Schedule Name
  {1284a925-097c-4534-891e-c52a701be491}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e16fe091-f254-4b69-a5e2-f1d0f37083b8}, !- Handle
  Chilled_Water_Temperature_Default 3,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f3ece170-b041-4463-aa12-39c1997d03e7}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1284a925-097c-4534-891e-c52a701be491}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {46f2a9c0-cf18-47cb-9280-3a4db0829ae8}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72111117-35d6-44e4-94c3-9eefeb065dd4}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {bdf01c07-670a-486e-842b-ebf6329fbee9}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9767f846-0c14-4863-9da3-18a4db9549db}, !- Handle
  Curve Quadratic 13,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {ffdd9440-4f12-4c41-91ab-fd0b5848a23b}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9c527db-129c-460c-a97d-3f690fe60f13}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e4c00ad1-31bd-4ee3-9a19-a8be8e66e62a}, !- Handle
  Curve Biquadratic 20,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d106c0f1-0529-4c44-9d26-c444d9f7eb48}, !- Handle
  Boiler Efficiency 2,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Schedule:Ruleset,
  {c19f544c-bd9c-401c-bf0b-91cc941af39d}, !- Handle
  Deck_Temperature 6,                     !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {acd2725c-b4c3-4c20-bab4-efde8cd0dc43}, !- Default Day Schedule Name
  {cc4012cc-0102-45a0-ac15-91b70535577c}, !- Summer Design Day Schedule Name
  {bbcd7e60-de3f-439a-9b1c-f5f27d369c0d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acd2725c-b4c3-4c20-bab4-efde8cd0dc43}, !- Handle
  Deck_Temperature_Default 6,             !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cc4012cc-0102-45a0-ac15-91b70535577c}, !- Handle
  Deck_Temperature_Summer_Design_Day 6,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bbcd7e60-de3f-439a-9b1c-f5f27d369c0d}, !- Handle
  Deck_Temperature_Winter_Design_Day 6,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Curve:Biquadratic,
  {d2b407f8-e880-4f41-ba5d-9e712e9b204f}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a6bc98a-f0f2-46f6-ba0b-77c91b24dcb4}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4f240d3-b124-4eca-9b52-a3cb5377b621}, !- Handle
  Curve Biquadratic 22,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4cb100d6-6222-4c2d-8635-2b324bb9905d}, !- Handle
  Curve Quadratic 16,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {2834acfd-17c4-481a-9085-fd482323b5eb}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ddfe8f5-79b2-4238-bdca-20475bd6594d}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {063a6640-2466-4d91-b4f9-a32250f67cc9}, !- Handle
  Curve Biquadratic 24,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Schedule:Ruleset,
  {55dd80b4-93ea-4c82-88b9-48df11025524}, !- Handle
  Chilled_Water_Temperature 4,            !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {f2ba1461-422a-42b6-87eb-0acf70800107}, !- Default Day Schedule Name
  {a0ec69b7-7932-4b21-a94b-40e044aa0ea9}, !- Summer Design Day Schedule Name
  {10e6fa8c-aa4c-4fe5-8532-b3b09609336d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2ba1461-422a-42b6-87eb-0acf70800107}, !- Handle
  Chilled_Water_Temperature_Default 4,    !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a0ec69b7-7932-4b21-a94b-40e044aa0ea9}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 4, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {10e6fa8c-aa4c-4fe5-8532-b3b09609336d}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 4, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {22fedaa8-8830-4c1a-8ed0-02e88bb0a9f0}, !- Handle
  Deck_Temperature 7,                     !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {0dc7cb33-a9a6-444e-bcbf-e4a4623cc15e}, !- Default Day Schedule Name
  {096f761c-3dbd-489b-9253-23eb3c144c8f}, !- Summer Design Day Schedule Name
  {60f466b8-c143-4e32-bf31-48fd467e51c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0dc7cb33-a9a6-444e-bcbf-e4a4623cc15e}, !- Handle
  Deck_Temperature_Default 7,             !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {096f761c-3dbd-489b-9253-23eb3c144c8f}, !- Handle
  Deck_Temperature_Summer_Design_Day 7,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {60f466b8-c143-4e32-bf31-48fd467e51c2}, !- Handle
  Deck_Temperature_Winter_Design_Day 7,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Curve:Biquadratic,
  {e13215a5-7c8d-4764-9b59-3a289a17fdfc}, !- Handle
  Curve Biquadratic 25,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b26de0a0-77d5-40b6-be1b-e0f3ace2e9b0}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6eecb6ea-d74e-4b7e-b661-b6230c921f80}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {0e210577-7015-4816-9b32-806e65610d17}, !- Handle
  Deck_Temperature 8,                     !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {de8b9038-71de-4831-b451-ec9f69896fad}, !- Default Day Schedule Name
  {8c47627d-46d5-48a1-b91a-7e0491566172}, !- Summer Design Day Schedule Name
  {0f7bfec8-01cc-4679-b50e-80e257d2fe7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de8b9038-71de-4831-b451-ec9f69896fad}, !- Handle
  Deck_Temperature_Default 8,             !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8c47627d-46d5-48a1-b91a-7e0491566172}, !- Handle
  Deck_Temperature_Summer_Design_Day 8,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0f7bfec8-01cc-4679-b50e-80e257d2fe7d}, !- Handle
  Deck_Temperature_Winter_Design_Day 8,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2b7382c-f2d1-4d18-9fc4-13b32898339a}, !- Handle
  Hot_Water_Temperature 3,                !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {eb09f34a-f0a4-4ebe-a0f1-ac2e86eb405c}, !- Default Day Schedule Name
  {fcbd26c1-5140-47eb-89d5-082034dcadf4}, !- Summer Design Day Schedule Name
  {fe3aa58c-97f7-42ff-964f-df2b030f7deb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb09f34a-f0a4-4ebe-a0f1-ac2e86eb405c}, !- Handle
  Hot_Water_Temperature_Default 3,        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fcbd26c1-5140-47eb-89d5-082034dcadf4}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 3, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fe3aa58c-97f7-42ff-964f-df2b030f7deb}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 3, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf58e6c4-9c73-43e2-aa3b-b3d14571b813}, !- Handle
  Chilled_Water_Temperature 5,            !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {0bef8874-142f-4d31-a801-42326af75e6d}, !- Default Day Schedule Name
  {42e9117e-809e-475f-9125-faf35c252fc2}, !- Summer Design Day Schedule Name
  {e7b68104-7869-404a-affa-b6e1e463ddf4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0bef8874-142f-4d31-a801-42326af75e6d}, !- Handle
  Chilled_Water_Temperature_Default 5,    !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {42e9117e-809e-475f-9125-faf35c252fc2}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 5, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e7b68104-7869-404a-affa-b6e1e463ddf4}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 5, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {a124f1ac-a9c6-4e3e-9000-f36232209105}, !- Handle
  Boiler Efficiency 3,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {c96e0975-a9ce-47f0-b321-9afcbc53c1fa}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7acc51b2-0ed5-439d-8066-0959ecaa926e}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c35fe4a-65f1-475c-ae7f-8f84511ec27d}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {5938c048-4c3e-4db6-a869-47e8f03cce7d}, !- Handle
  Deck_Temperature 9,                     !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {9cf821c2-73ec-4b71-a917-af04ded117ef}, !- Default Day Schedule Name
  {40eedc0d-f783-45cb-8f90-ff13845a43d0}, !- Summer Design Day Schedule Name
  {77d327f4-43c6-4c5f-a4bf-98981084332d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9cf821c2-73ec-4b71-a917-af04ded117ef}, !- Handle
  Deck_Temperature_Default 9,             !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {40eedc0d-f783-45cb-8f90-ff13845a43d0}, !- Handle
  Deck_Temperature_Summer_Design_Day 9,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {77d327f4-43c6-4c5f-a4bf-98981084332d}, !- Handle
  Deck_Temperature_Winter_Design_Day 9,   !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {592ec5ad-1a8b-42a8-86a2-a96073413fd6}, !- Handle
  Hot_Water_Temperature 4,                !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {914a0aa8-9115-4dce-a179-5808f67a31ff}, !- Default Day Schedule Name
  {1b16c41b-5d1b-4fb6-9154-45c2656572f4}, !- Summer Design Day Schedule Name
  {1aa48111-41aa-4ff9-a09b-6f931c3c9ba0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {914a0aa8-9115-4dce-a179-5808f67a31ff}, !- Handle
  Hot_Water_Temperature_Default 4,        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1b16c41b-5d1b-4fb6-9154-45c2656572f4}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 4, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1aa48111-41aa-4ff9-a09b-6f931c3c9ba0}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 4, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {42078b11-ea62-4308-b663-cdd4faf0c4de}, !- Handle
  Chilled_Water_Temperature 6,            !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {a894044a-f446-4e8d-beab-b2950f940075}, !- Default Day Schedule Name
  {bc6c5f1e-6955-4ba3-a10e-6f061877ed29}, !- Summer Design Day Schedule Name
  {41a6b6f7-fd04-486d-8462-d38f08bc728d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a894044a-f446-4e8d-beab-b2950f940075}, !- Handle
  Chilled_Water_Temperature_Default 6,    !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bc6c5f1e-6955-4ba3-a10e-6f061877ed29}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 6, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {41a6b6f7-fd04-486d-8462-d38f08bc728d}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 6, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {691c062c-ae9f-49a6-a6f9-7c863fae47c0}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4d6cf703-3772-4459-ad99-2a3c73fdfb95}, !- Supply Side Inlet Node Name
  {0f1ca7f1-f6ec-49c4-8d36-ee3c142e726f}, !- Demand Side Outlet Node Name
  {73f0ac7c-e3aa-45a8-bb77-cd59940e4ab0}, !- Demand Side Inlet Node A
  {1da0d26d-5766-48d9-a942-b3e1a2a4783f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {d9d88bef-50bd-4cb8-9107-f4b7e29593dd}, !- Handle
  Node 25,                                !- Name
  {4d6cf703-3772-4459-ad99-2a3c73fdfb95}, !- Inlet Port
  {a38238df-3e82-48bc-a406-84f9d18829d3}; !- Outlet Port

OS:Node,
  {ee3637da-ab45-4913-ac24-e56716330882}, !- Handle
  Node 26,                                !- Name
  {d2289a02-b2c9-4d72-bb73-64c92b91e872}, !- Inlet Port
  {1da0d26d-5766-48d9-a942-b3e1a2a4783f}; !- Outlet Port

OS:Connection,
  {4d6cf703-3772-4459-ad99-2a3c73fdfb95}, !- Handle
  {3f39eed2-84a3-42e6-a8a7-8b61a0292ccd}, !- Name
  {691c062c-ae9f-49a6-a6f9-7c863fae47c0}, !- Source Object
  8,                                      !- Outlet Port
  {d9d88bef-50bd-4cb8-9107-f4b7e29593dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da0d26d-5766-48d9-a942-b3e1a2a4783f}, !- Handle
  {37043d69-a47f-4c69-9482-8b0c0cafcfca}, !- Name
  {ee3637da-ab45-4913-ac24-e56716330882}, !- Source Object
  3,                                      !- Outlet Port
  {691c062c-ae9f-49a6-a6f9-7c863fae47c0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {545992de-fe10-40e9-8524-7591e8ff6046}, !- Handle
  Node 27,                                !- Name
  {73f0ac7c-e3aa-45a8-bb77-cd59940e4ab0}, !- Inlet Port
  {25b20c87-9be4-4f7c-9732-da06c9837a7d}; !- Outlet Port

OS:Node,
  {bf424013-8f3b-4589-b6bb-d28d3083603b}, !- Handle
  Node 28,                                !- Name
  {549f2fa3-2c87-4239-94d5-8bcf19c4a9f4}, !- Inlet Port
  {0f1ca7f1-f6ec-49c4-8d36-ee3c142e726f}; !- Outlet Port

OS:Node,
  {79b4fa5d-aa55-446c-98f7-35c2c7497713}, !- Handle
  Node 29,                                !- Name
  {0ba9b9a1-db44-4f08-bfa3-1abe68116cb5}, !- Inlet Port
  {a2e5fbf5-e1b1-44b3-a62d-ddd7fa20a294}; !- Outlet Port

OS:Connection,
  {73f0ac7c-e3aa-45a8-bb77-cd59940e4ab0}, !- Handle
  {036dd897-7fa9-4cb2-aae4-14f6fd447e45}, !- Name
  {691c062c-ae9f-49a6-a6f9-7c863fae47c0}, !- Source Object
  10,                                     !- Outlet Port
  {545992de-fe10-40e9-8524-7591e8ff6046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1ca7f1-f6ec-49c4-8d36-ee3c142e726f}, !- Handle
  {43416b81-a4b9-4b64-8ed6-0ce8ea2fe8b9}, !- Name
  {bf424013-8f3b-4589-b6bb-d28d3083603b}, !- Source Object
  3,                                      !- Outlet Port
  {691c062c-ae9f-49a6-a6f9-7c863fae47c0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3621ae8e-2567-43bf-b92b-6e018e6deb85}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {25b20c87-9be4-4f7c-9732-da06c9837a7d}, !- Inlet Node Name
  {4e38998a-4e2e-43a2-be15-9b16a6887d44}, !- Outlet Node Name 1
  {b9b2a919-4b3c-41c3-a413-5aaf9984a8f4}, !- Outlet Node Name 2
  {64000cd5-b775-485f-bf44-73e268d60b27}, !- Outlet Node Name 3
  {19b95112-3689-4280-9eaa-09c448517c2a}, !- Outlet Node Name 4
  {99b56e69-d008-40fc-b304-84a89fb01af6}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {cc6ce480-0b49-4ce1-9d0f-973de8901d1c}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {549f2fa3-2c87-4239-94d5-8bcf19c4a9f4}, !- Outlet Node Name
  {0d1b159b-d7b1-4f15-a2bd-e08bcb12bad7}, !- Inlet Node Name 1
  {5de0dfaa-fea1-4a69-a8f9-5092f9875726}, !- Inlet Node Name 2
  {fa041589-311f-41df-93dd-0e1c1ed18ed0}, !- Inlet Node Name 3
  {a7eb45c8-3cd5-484d-b5cc-96f93c42d28c}, !- Inlet Node Name 4
  {b84f7fd8-a898-4d61-9a60-9c35ff48ec2b}; !- Inlet Node Name 5

OS:Connection,
  {25b20c87-9be4-4f7c-9732-da06c9837a7d}, !- Handle
  {191d9712-80b0-4831-a41a-520bdd3f0059}, !- Name
  {545992de-fe10-40e9-8524-7591e8ff6046}, !- Source Object
  3,                                      !- Outlet Port
  {3621ae8e-2567-43bf-b92b-6e018e6deb85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {549f2fa3-2c87-4239-94d5-8bcf19c4a9f4}, !- Handle
  {3478aaab-39d0-406a-b1c4-213222a6d2fe}, !- Name
  {cc6ce480-0b49-4ce1-9d0f-973de8901d1c}, !- Source Object
  2,                                      !- Outlet Port
  {bf424013-8f3b-4589-b6bb-d28d3083603b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {08831913-1d10-4321-a306-8297b660bc9c}, !- Handle
  {691c062c-ae9f-49a6-a6f9-7c863fae47c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {80828895-5a87-4c14-82b9-ee444961c40d}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e531f0f3-3b43-4a95-a410-03ed65daf633}, !- Air Inlet Node Name
  {d2289a02-b2c9-4d72-bb73-64c92b91e872}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {8a106079-7d20-430d-beba-c4494ec3c47e}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {37652dc5-0b65-4186-b0ba-59c8e046aa54}, !- Water Inlet Node Name
  {9777c38d-ca0e-4812-9524-8248d4b8281e}, !- Water Outlet Node Name
  {ebf3eb4b-dba3-49fc-9f1a-9d442f4fc2bb}, !- Air Inlet Node Name
  {ccb7b998-0748-4fdb-83da-77b86036b02f}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {77a38981-866d-4a8d-a864-54fa5d7d99db}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {f33539b5-f42d-4b5d-be30-c190b5c177b3}, !- Schedule Name
  {ee3637da-ab45-4913-ac24-e56716330882}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {93c164c6-9665-47eb-a2ce-0849e9395a37}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {54fe669d-13b3-44fe-b171-2489046d1aec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {54fe669d-13b3-44fe-b171-2489046d1aec}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac70f205-b025-4b92-9b33-f7f53c7e81e1}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {93c164c6-9665-47eb-a2ce-0849e9395a37}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f9786587-149a-4353-b709-85da4c87974a}, !- Mixed Air Node Name
  {c9cfa845-aae4-4ef8-a773-8a7acfba2b35}, !- Outdoor Air Stream Node Name
  {87c26a5f-a8f0-464c-8ee9-e4bd53c6f8c5}, !- Relief Air Stream Node Name
  {a38238df-3e82-48bc-a406-84f9d18829d3}; !- Return Air Stream Node Name

OS:Node,
  {24c07a67-c9f0-4055-b0ab-7d13f2c627a5}, !- Handle
  Node 30,                                !- Name
  ,                                       !- Inlet Port
  {c9cfa845-aae4-4ef8-a773-8a7acfba2b35}; !- Outlet Port

OS:Connection,
  {c9cfa845-aae4-4ef8-a773-8a7acfba2b35}, !- Handle
  {e97b4329-5655-472c-82ea-230d1b7d6d16}, !- Name
  {24c07a67-c9f0-4055-b0ab-7d13f2c627a5}, !- Source Object
  3,                                      !- Outlet Port
  {ac70f205-b025-4b92-9b33-f7f53c7e81e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {92f31049-ca67-4537-b308-fca5bdc97fa9}, !- Handle
  Node 31,                                !- Name
  {87c26a5f-a8f0-464c-8ee9-e4bd53c6f8c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87c26a5f-a8f0-464c-8ee9-e4bd53c6f8c5}, !- Handle
  {0659522a-0165-406a-a83d-69315c75c6ad}, !- Name
  {ac70f205-b025-4b92-9b33-f7f53c7e81e1}, !- Source Object
  7,                                      !- Outlet Port
  {92f31049-ca67-4537-b308-fca5bdc97fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a38238df-3e82-48bc-a406-84f9d18829d3}, !- Handle
  {e685d216-5046-449a-8dab-883a08ed8f04}, !- Name
  {d9d88bef-50bd-4cb8-9107-f4b7e29593dd}, !- Source Object
  3,                                      !- Outlet Port
  {ac70f205-b025-4b92-9b33-f7f53c7e81e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4bc4e28d-1a1c-40a5-a914-281ab23c61e9}, !- Handle
  Node 32,                                !- Name
  {f9786587-149a-4353-b709-85da4c87974a}, !- Inlet Port
  {ebf3eb4b-dba3-49fc-9f1a-9d442f4fc2bb}; !- Outlet Port

OS:Connection,
  {f9786587-149a-4353-b709-85da4c87974a}, !- Handle
  {d497e736-4792-4c18-806b-8ed750a5c3bb}, !- Name
  {ac70f205-b025-4b92-9b33-f7f53c7e81e1}, !- Source Object
  5,                                      !- Outlet Port
  {4bc4e28d-1a1c-40a5-a914-281ab23c61e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf3eb4b-dba3-49fc-9f1a-9d442f4fc2bb}, !- Handle
  {3e1bae00-e8cd-4cd0-af6f-c589ee6f7c22}, !- Name
  {4bc4e28d-1a1c-40a5-a914-281ab23c61e9}, !- Source Object
  3,                                      !- Outlet Port
  {8a106079-7d20-430d-beba-c4494ec3c47e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c4487eec-9eaa-48aa-9b93-9f175a39fb50}, !- Handle
  Node 33,                                !- Name
  {ccb7b998-0748-4fdb-83da-77b86036b02f}, !- Inlet Port
  {eef5ed87-a882-4f1d-9356-ff5e4e79e8a1}; !- Outlet Port

OS:Connection,
  {ccb7b998-0748-4fdb-83da-77b86036b02f}, !- Handle
  {4d44c957-c6fa-4454-94f1-6abe79dc79ac}, !- Name
  {8a106079-7d20-430d-beba-c4494ec3c47e}, !- Source Object
  13,                                     !- Outlet Port
  {c4487eec-9eaa-48aa-9b93-9f175a39fb50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2289a02-b2c9-4d72-bb73-64c92b91e872}, !- Handle
  {9447b975-523d-4f85-b005-564db77aa692}, !- Name
  {80828895-5a87-4c14-82b9-ee444961c40d}, !- Source Object
  17,                                     !- Outlet Port
  {ee3637da-ab45-4913-ac24-e56716330882}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {3bd6c2ff-0d22-4047-9514-f27606ad0400}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:PlantLoop,
  {8986fa90-c817-44f9-a0e3-222c1edbc2ff}, !- Handle
  DistrictCooling,                        !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a76204bc-a7a5-4b6d-8db7-b8d6153c120a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {12c182dd-acbf-4656-ad34-bb4335956dd6}, !- Plant Side Inlet Node Name
  {a548d58d-77a7-4724-a61c-1ec72efbd066}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cfbdb242-e855-48ba-810d-d3ff04858484}, !- Demand Side Inlet Node Name
  {01d1b8fe-f4c6-4c40-8675-030d71d3855f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {66386a9b-5801-4c81-ac35-f0e72d512c70}, !- Handle
  {8986fa90-c817-44f9-a0e3-222c1edbc2ff}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {2b4cf98b-6cdf-4b59-a783-bcc40baf9a3d}, !- Handle
  Node 51,                                !- Name
  {12c182dd-acbf-4656-ad34-bb4335956dd6}, !- Inlet Port
  {d4cf9384-89fe-4c1b-b7f0-c0c94ac0c7b7}; !- Outlet Port

OS:Node,
  {a76204bc-a7a5-4b6d-8db7-b8d6153c120a}, !- Handle
  Node 52,                                !- Name
  {8a6c99b4-9ac7-4afc-96ee-363dffbf74d2}, !- Inlet Port
  {a548d58d-77a7-4724-a61c-1ec72efbd066}; !- Outlet Port

OS:Connector:Mixer,
  {a47164e7-5ede-4843-90bc-08dd36690667}, !- Handle
  Connector Mixer 3,                      !- Name
  {a0f1975a-de57-468a-bd33-86eb0db55d75}, !- Outlet Branch Name
  {a548fcda-6890-4400-bf41-93e5d6a999f1}, !- Inlet Branch Name 1
  {c3bbed34-7c38-4a44-a7de-ac91e2f28004}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e9254df0-88f2-4191-80f2-e1a64ef0fa05}, !- Handle
  Connector Splitter 3,                   !- Name
  {fe198d0f-1227-49c8-87f5-6e13f7432646}, !- Inlet Branch Name
  {9d8c1c8e-94ed-457c-ad3f-565b597ebc4a}, !- Outlet Branch Name 1
  {d1f18c2e-c182-4567-9f8f-23997554b08a}; !- Outlet Branch Name 2

OS:Connection,
  {12c182dd-acbf-4656-ad34-bb4335956dd6}, !- Handle
  {fe352a6a-2126-402d-a0ed-a441c9a76e3b}, !- Name
  {8986fa90-c817-44f9-a0e3-222c1edbc2ff}, !- Source Object
  13,                                     !- Outlet Port
  {2b4cf98b-6cdf-4b59-a783-bcc40baf9a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a548d58d-77a7-4724-a61c-1ec72efbd066}, !- Handle
  {c038a729-a4cd-40c1-bd37-59e8279e5d02}, !- Name
  {a76204bc-a7a5-4b6d-8db7-b8d6153c120a}, !- Source Object
  3,                                      !- Outlet Port
  {8986fa90-c817-44f9-a0e3-222c1edbc2ff}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4285af2b-8208-41b2-8f1d-1e0cf9f0aa25}, !- Handle
  Node 54,                                !- Name
  {cfbdb242-e855-48ba-810d-d3ff04858484}, !- Inlet Port
  {5439eb06-da41-4d59-af29-f1badacae147}; !- Outlet Port

OS:Node,
  {17c647ba-ab59-4ddc-9539-39a9ea2ba67b}, !- Handle
  Node 55,                                !- Name
  {127f129f-c1ca-45e1-8b60-7f9bc0d5e2df}, !- Inlet Port
  {01d1b8fe-f4c6-4c40-8675-030d71d3855f}; !- Outlet Port

OS:Node,
  {0cdd38db-29cc-432e-b7a8-3ce9f21582c9}, !- Handle
  Node 56,                                !- Name
  {c2229414-f542-4020-8b12-08474f2f154f}, !- Inlet Port
  {37652dc5-0b65-4186-b0ba-59c8e046aa54}; !- Outlet Port

OS:Connector:Mixer,
  {6ecfda3e-95a0-4a25-968a-aa9640ae7e98}, !- Handle
  Connector Mixer 4,                      !- Name
  {827af008-e710-42c1-83bb-54f51d53bf65}, !- Outlet Branch Name
  {bba754bc-fb71-49f1-ac96-50f5a2b58052}, !- Inlet Branch Name 1
  {e1b3c59a-8f60-4a50-8b00-644ce5f256f3}, !- Inlet Branch Name 2
  {61cdaed5-dc6b-4eed-b100-4c958ebbb15a}, !- Inlet Branch Name 3
  {950100cc-3df9-4b89-84b5-a1b60d8f5afe}, !- Inlet Branch Name 4
  {74cb1ef3-70b1-48c4-85e7-9ad8741aee6f}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {425a69f9-8dc2-492e-ad08-0fa0338b47a7}, !- Handle
  Connector Splitter 4,                   !- Name
  {20cdbede-6016-4181-817a-fb7f39cda9ab}, !- Inlet Branch Name
  {c2229414-f542-4020-8b12-08474f2f154f}, !- Outlet Branch Name 1
  {e6415577-3998-4f13-87e4-4829d04f5217}, !- Outlet Branch Name 2
  {973ac6d7-b018-4025-9c85-66f1e5f8c930}, !- Outlet Branch Name 3
  {4fc01cf2-1d29-40f5-9936-35e6509382f7}, !- Outlet Branch Name 4
  {d58c1de1-a074-438a-a0bb-e03f579b4341}; !- Outlet Branch Name 5

OS:Connection,
  {cfbdb242-e855-48ba-810d-d3ff04858484}, !- Handle
  {b1037f55-205a-4fa4-b27a-a709fd25ec6f}, !- Name
  {8986fa90-c817-44f9-a0e3-222c1edbc2ff}, !- Source Object
  16,                                     !- Outlet Port
  {4285af2b-8208-41b2-8f1d-1e0cf9f0aa25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2229414-f542-4020-8b12-08474f2f154f}, !- Handle
  {89dd3fae-af99-4db2-8bcc-776528af3e0c}, !- Name
  {425a69f9-8dc2-492e-ad08-0fa0338b47a7}, !- Source Object
  3,                                      !- Outlet Port
  {0cdd38db-29cc-432e-b7a8-3ce9f21582c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d1b8fe-f4c6-4c40-8675-030d71d3855f}, !- Handle
  {377d4db5-9451-4ce7-9e20-1ddce5dbede1}, !- Name
  {17c647ba-ab59-4ddc-9539-39a9ea2ba67b}, !- Source Object
  3,                                      !- Outlet Port
  {8986fa90-c817-44f9-a0e3-222c1edbc2ff}, !- Target Object
  17;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {5575f8de-cf8f-44bb-8a59-fe33fb519452}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {509164f1-df6b-48e3-bfdc-e1a555071d2d}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {66c86d02-0771-4063-b5dd-911b75236f7f}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {121c375c-1603-4598-b428-4a8635631473}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {1fb50946-f992-46d4-9e8a-1132de9e968e}, !- Inlet Node Name
  {86dbf974-db1d-4a5e-b14f-9eb43490e745}; !- Outlet Node Name

OS:Node,
  {c88a6ec8-4b5b-47b4-88ce-cc9a43e3b672}, !- Handle
  Node 59,                                !- Name
  {9d8c1c8e-94ed-457c-ad3f-565b597ebc4a}, !- Inlet Port
  {1fb50946-f992-46d4-9e8a-1132de9e968e}; !- Outlet Port

OS:Node,
  {ba99c277-c82f-4ae3-8864-11f1c7611b9c}, !- Handle
  Node 60,                                !- Name
  {86dbf974-db1d-4a5e-b14f-9eb43490e745}, !- Inlet Port
  {a548fcda-6890-4400-bf41-93e5d6a999f1}; !- Outlet Port

OS:Connection,
  {1fb50946-f992-46d4-9e8a-1132de9e968e}, !- Handle
  {21d8898a-123f-4bb6-9b97-98bf742404c4}, !- Name
  {c88a6ec8-4b5b-47b4-88ce-cc9a43e3b672}, !- Source Object
  3,                                      !- Outlet Port
  {121c375c-1603-4598-b428-4a8635631473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86dbf974-db1d-4a5e-b14f-9eb43490e745}, !- Handle
  {eac694cd-387f-42d7-9dca-67d4c6be402c}, !- Name
  {121c375c-1603-4598-b428-4a8635631473}, !- Source Object
  3,                                      !- Outlet Port
  {ba99c277-c82f-4ae3-8864-11f1c7611b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b3c960c5-3bb1-4a1c-a7d2-7d0832bed060}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {7e9c6d8d-eb46-4216-8cd7-75b3aaa62dd6}, !- Inlet Node Name
  {8a6c99b4-9ac7-4afc-96ee-363dffbf74d2}; !- Outlet Node Name

OS:Node,
  {f0d4d8c3-9779-4e22-b400-3ae8b49eac95}, !- Handle
  Node 61,                                !- Name
  {a0f1975a-de57-468a-bd33-86eb0db55d75}, !- Inlet Port
  {7e9c6d8d-eb46-4216-8cd7-75b3aaa62dd6}; !- Outlet Port

OS:Connection,
  {a0f1975a-de57-468a-bd33-86eb0db55d75}, !- Handle
  {ee0eef73-9131-4c8b-ab74-aa4420697770}, !- Name
  {a47164e7-5ede-4843-90bc-08dd36690667}, !- Source Object
  2,                                      !- Outlet Port
  {f0d4d8c3-9779-4e22-b400-3ae8b49eac95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e9c6d8d-eb46-4216-8cd7-75b3aaa62dd6}, !- Handle
  {20e99aaa-0eab-4c93-a55d-cadec076cca4}, !- Name
  {f0d4d8c3-9779-4e22-b400-3ae8b49eac95}, !- Source Object
  3,                                      !- Outlet Port
  {b3c960c5-3bb1-4a1c-a7d2-7d0832bed060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a6c99b4-9ac7-4afc-96ee-363dffbf74d2}, !- Handle
  {5f83ed8e-8189-4a56-a4f9-e44492bd8c7a}, !- Name
  {b3c960c5-3bb1-4a1c-a7d2-7d0832bed060}, !- Source Object
  3,                                      !- Outlet Port
  {a76204bc-a7a5-4b6d-8db7-b8d6153c120a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d3c4404-7430-4690-9611-6920088061b2}, !- Handle
  Node 62,                                !- Name
  {9777c38d-ca0e-4812-9524-8248d4b8281e}, !- Inlet Port
  {bba754bc-fb71-49f1-ac96-50f5a2b58052}; !- Outlet Port

OS:Connection,
  {37652dc5-0b65-4186-b0ba-59c8e046aa54}, !- Handle
  {15ccc9d8-b17a-4e2d-94f1-59d2c55e1841}, !- Name
  {0cdd38db-29cc-432e-b7a8-3ce9f21582c9}, !- Source Object
  3,                                      !- Outlet Port
  {8a106079-7d20-430d-beba-c4494ec3c47e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9777c38d-ca0e-4812-9524-8248d4b8281e}, !- Handle
  {e7416ba4-3dec-4ad8-bd78-6aa4699f7cb1}, !- Name
  {8a106079-7d20-430d-beba-c4494ec3c47e}, !- Source Object
  11,                                     !- Outlet Port
  {0d3c4404-7430-4690-9611-6920088061b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba754bc-fb71-49f1-ac96-50f5a2b58052}, !- Handle
  {9cbd6256-0527-40b2-bdf0-80e866b3b102}, !- Name
  {0d3c4404-7430-4690-9611-6920088061b2}, !- Source Object
  3,                                      !- Outlet Port
  {6ecfda3e-95a0-4a25-968a-aa9640ae7e98}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e7200d29-38a1-440b-9bed-0a81839b2379}, !- Handle
  Controller Water Coil 2,                !- Name
  {8a106079-7d20-430d-beba-c4494ec3c47e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {d456d2bf-1c0d-4e96-a853-c870fbd9c566}, !- Handle
  District cooling,                       !- Name
  Temperature,                            !- Control Variable
  {35af8d63-95f8-41c1-934e-01bcbdbc1bc9}, !- Schedule Name
  {a76204bc-a7a5-4b6d-8db7-b8d6153c120a}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {d810b683-e5d0-4ec0-948a-b493b2429f30}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {22eb55e1-83c4-4c71-ad65-6b93a5077dac}, !- Inlet Node Name
  {15c6c638-a919-45dd-995b-4d85c8ddfe23}; !- Outlet Node Name

OS:Node,
  {1e147923-b084-46ca-a58d-34a902e254cb}, !- Handle
  Node 64,                                !- Name
  {e6415577-3998-4f13-87e4-4829d04f5217}, !- Inlet Port
  {22eb55e1-83c4-4c71-ad65-6b93a5077dac}; !- Outlet Port

OS:Connection,
  {e6415577-3998-4f13-87e4-4829d04f5217}, !- Handle
  {b516b495-17fd-4012-8ce7-0f11fc97ba83}, !- Name
  {425a69f9-8dc2-492e-ad08-0fa0338b47a7}, !- Source Object
  4,                                      !- Outlet Port
  {1e147923-b084-46ca-a58d-34a902e254cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94aeaedd-735c-410f-818d-8c7dc6d5322e}, !- Handle
  Node 65,                                !- Name
  {15c6c638-a919-45dd-995b-4d85c8ddfe23}, !- Inlet Port
  {e1b3c59a-8f60-4a50-8b00-644ce5f256f3}; !- Outlet Port

OS:Connection,
  {22eb55e1-83c4-4c71-ad65-6b93a5077dac}, !- Handle
  {7155deb7-f87d-4739-86e1-c86b3a40364f}, !- Name
  {1e147923-b084-46ca-a58d-34a902e254cb}, !- Source Object
  3,                                      !- Outlet Port
  {d810b683-e5d0-4ec0-948a-b493b2429f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c6c638-a919-45dd-995b-4d85c8ddfe23}, !- Handle
  {2df4877a-b379-41b8-a621-5fc27faeddc4}, !- Name
  {d810b683-e5d0-4ec0-948a-b493b2429f30}, !- Source Object
  3,                                      !- Outlet Port
  {94aeaedd-735c-410f-818d-8c7dc6d5322e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b3c59a-8f60-4a50-8b00-644ce5f256f3}, !- Handle
  {131f0bcd-04da-4dbe-b9d8-3540943255fc}, !- Name
  {94aeaedd-735c-410f-818d-8c7dc6d5322e}, !- Source Object
  3,                                      !- Outlet Port
  {6ecfda3e-95a0-4a25-968a-aa9640ae7e98}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ca7764f3-c709-417b-9893-9267088ed3d4}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {5439eb06-da41-4d59-af29-f1badacae147}, !- Inlet Node Name
  {206dc29e-a6a5-454c-9e5d-1278ad2032f0}; !- Outlet Node Name

OS:Node,
  {fb33bc64-1e2e-4e9c-97fa-a8279e47d72b}, !- Handle
  Node 68,                                !- Name
  {206dc29e-a6a5-454c-9e5d-1278ad2032f0}, !- Inlet Port
  {20cdbede-6016-4181-817a-fb7f39cda9ab}; !- Outlet Port

OS:Connection,
  {5439eb06-da41-4d59-af29-f1badacae147}, !- Handle
  {32835f0a-8550-4d10-ae89-913e1d93ddb1}, !- Name
  {4285af2b-8208-41b2-8f1d-1e0cf9f0aa25}, !- Source Object
  3,                                      !- Outlet Port
  {ca7764f3-c709-417b-9893-9267088ed3d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {206dc29e-a6a5-454c-9e5d-1278ad2032f0}, !- Handle
  {334400a0-b0ba-4c19-9dac-105c99a0c2ed}, !- Name
  {ca7764f3-c709-417b-9893-9267088ed3d4}, !- Source Object
  3,                                      !- Outlet Port
  {fb33bc64-1e2e-4e9c-97fa-a8279e47d72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20cdbede-6016-4181-817a-fb7f39cda9ab}, !- Handle
  {6b56b06b-2da7-4932-8589-d06ad3cb816d}, !- Name
  {fb33bc64-1e2e-4e9c-97fa-a8279e47d72b}, !- Source Object
  3,                                      !- Outlet Port
  {425a69f9-8dc2-492e-ad08-0fa0338b47a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e8f4a90-32d6-4115-83aa-e6ad5e5bf564}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {68f6b596-aca0-4bd7-b17e-99f1201b18c2}, !- Inlet Node Name
  {127f129f-c1ca-45e1-8b60-7f9bc0d5e2df}; !- Outlet Node Name

OS:Node,
  {d18f05ce-c210-41d2-9e2b-6075462c0633}, !- Handle
  Node 69,                                !- Name
  {827af008-e710-42c1-83bb-54f51d53bf65}, !- Inlet Port
  {68f6b596-aca0-4bd7-b17e-99f1201b18c2}; !- Outlet Port

OS:Connection,
  {827af008-e710-42c1-83bb-54f51d53bf65}, !- Handle
  {956199d3-fd32-46bf-a9e6-b357b812a4a3}, !- Name
  {6ecfda3e-95a0-4a25-968a-aa9640ae7e98}, !- Source Object
  2,                                      !- Outlet Port
  {d18f05ce-c210-41d2-9e2b-6075462c0633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68f6b596-aca0-4bd7-b17e-99f1201b18c2}, !- Handle
  {fd4ed3f4-3769-4927-ad4f-1dfa994df542}, !- Name
  {d18f05ce-c210-41d2-9e2b-6075462c0633}, !- Source Object
  3,                                      !- Outlet Port
  {4e8f4a90-32d6-4115-83aa-e6ad5e5bf564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {127f129f-c1ca-45e1-8b60-7f9bc0d5e2df}, !- Handle
  {c5a44bcc-0d6a-49f1-b074-82f59992b953}, !- Name
  {4e8f4a90-32d6-4115-83aa-e6ad5e5bf564}, !- Source Object
  3,                                      !- Outlet Port
  {17c647ba-ab59-4ddc-9539-39a9ea2ba67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3eb07fb4-c7d9-4d18-acad-fab3775fc3dc}, !- Handle
  Node 86,                                !- Name
  {2dc20333-7992-4f94-80d1-8724ea8fa4f8}, !- Inlet Port
  {0d1b159b-d7b1-4f15-a2bd-e08bcb12bad7}; !- Outlet Port

OS:Connection,
  {a2e5fbf5-e1b1-44b3-a62d-ddd7fa20a294}, !- Handle
  {7228b9cd-d031-4494-bc5c-0c4209f198cb}, !- Name
  {79b4fa5d-aa55-446c-98f7-35c2c7497713}, !- Source Object
  3,                                      !- Outlet Port
  {4f6c22b1-bbc4-4a07-8152-c79b80ae59b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2dc20333-7992-4f94-80d1-8724ea8fa4f8}, !- Handle
  {88e98155-d19f-481e-9f13-4d7c2d24ddfc}, !- Name
  {3438b9ac-17e1-49c3-87a6-e510dd02285f}, !- Source Object
  12,                                     !- Outlet Port
  {3eb07fb4-c7d9-4d18-acad-fab3775fc3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d1b159b-d7b1-4f15-a2bd-e08bcb12bad7}, !- Handle
  {eabb2b11-f01a-4fc6-a260-f96844e3da43}, !- Name
  {3eb07fb4-c7d9-4d18-acad-fab3775fc3dc}, !- Source Object
  3,                                      !- Outlet Port
  {cc6ce480-0b49-4ce1-9d0f-973de8901d1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {436c1c99-e3ab-42bc-8f68-3f603ec14d40}, !- Handle
  Node 89,                                !- Name
  {a47ae926-3ff3-4b4b-977d-455f1c26db37}, !- Inlet Port
  {03863929-e68e-4213-b7b1-ad8f825f8ee7}; !- Outlet Port

OS:Node,
  {b1f924e2-9246-4c5e-a71d-f70680a49e2d}, !- Handle
  Node 90,                                !- Name
  {cd512f53-f0e3-4e3d-8848-c84dade774e5}, !- Inlet Port
  {5de0dfaa-fea1-4a69-a8f9-5092f9875726}; !- Outlet Port

OS:Connection,
  {03863929-e68e-4213-b7b1-ad8f825f8ee7}, !- Handle
  {343f966d-4edf-4e96-8dc5-1d9d766bcbcf}, !- Name
  {436c1c99-e3ab-42bc-8f68-3f603ec14d40}, !- Source Object
  3,                                      !- Outlet Port
  {99894468-453e-42c2-a703-5bc7f624ac14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd512f53-f0e3-4e3d-8848-c84dade774e5}, !- Handle
  {5fb961e5-171c-4ce0-8e19-4ffdbfc630e9}, !- Name
  {bf193782-5afd-4bd5-9449-adf2d991332c}, !- Source Object
  12,                                     !- Outlet Port
  {b1f924e2-9246-4c5e-a71d-f70680a49e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de0dfaa-fea1-4a69-a8f9-5092f9875726}, !- Handle
  {18c42cde-8f22-4478-ae98-5bde7450e1df}, !- Name
  {b1f924e2-9246-4c5e-a71d-f70680a49e2d}, !- Source Object
  3,                                      !- Outlet Port
  {cc6ce480-0b49-4ce1-9d0f-973de8901d1c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {47569042-5f72-4d66-884d-138bee4c26d4}, !- Handle
  Node 94,                                !- Name
  {48157839-1e59-4337-b0d0-edea10152bbe}, !- Inlet Port
  {b5d8480b-8192-4bc3-b046-4bc8fca3d919}; !- Outlet Port

OS:Node,
  {c26a5940-cb21-45db-904b-1734588ca27d}, !- Handle
  Node 95,                                !- Name
  {65ddc672-1c30-4322-9a3c-aa34799c93de}, !- Inlet Port
  {fa041589-311f-41df-93dd-0e1c1ed18ed0}; !- Outlet Port

OS:Connection,
  {b5d8480b-8192-4bc3-b046-4bc8fca3d919}, !- Handle
  {7cb9271a-9a61-460a-8faa-9f0d5be88f9a}, !- Name
  {47569042-5f72-4d66-884d-138bee4c26d4}, !- Source Object
  3,                                      !- Outlet Port
  {2e905bfd-fce8-48d2-b8a4-1d84e749644e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65ddc672-1c30-4322-9a3c-aa34799c93de}, !- Handle
  {28599489-6d35-4c8e-b36f-9128f7e8f5c0}, !- Name
  {37172a97-25f0-4583-a69d-a51c55b4a709}, !- Source Object
  12,                                     !- Outlet Port
  {c26a5940-cb21-45db-904b-1734588ca27d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa041589-311f-41df-93dd-0e1c1ed18ed0}, !- Handle
  {2d2bdacc-c49f-4234-991f-cef762406082}, !- Name
  {c26a5940-cb21-45db-904b-1734588ca27d}, !- Source Object
  3,                                      !- Outlet Port
  {cc6ce480-0b49-4ce1-9d0f-973de8901d1c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4122ee3e-828a-416a-9b8c-9914b3acf058}, !- Handle
  Node 99,                                !- Name
  {bbefa51f-51f9-45e5-9146-8ce78f79a4eb}, !- Inlet Port
  {bf087560-8293-4911-8189-b65c40449d68}; !- Outlet Port

OS:Node,
  {5ec4b81c-54fb-46dd-812d-fa13d0bb7daf}, !- Handle
  Node 100,                               !- Name
  {55d0c923-5a4d-4794-89c1-7e22b64f1a6a}, !- Inlet Port
  {a7eb45c8-3cd5-484d-b5cc-96f93c42d28c}; !- Outlet Port

OS:Connection,
  {bf087560-8293-4911-8189-b65c40449d68}, !- Handle
  {63d9efc7-619b-4ecd-a296-3b4164b6d5b0}, !- Name
  {4122ee3e-828a-416a-9b8c-9914b3acf058}, !- Source Object
  3,                                      !- Outlet Port
  {4b6e8e4e-9dba-4643-a290-51a98c08a2f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55d0c923-5a4d-4794-89c1-7e22b64f1a6a}, !- Handle
  {20baea45-a22e-4471-a77d-157ce6e30331}, !- Name
  {1309b7ac-0acc-4bd3-baf0-6dd4659a715e}, !- Source Object
  12,                                     !- Outlet Port
  {5ec4b81c-54fb-46dd-812d-fa13d0bb7daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7eb45c8-3cd5-484d-b5cc-96f93c42d28c}, !- Handle
  {88ebeb9a-9003-4dfa-a263-01abb6357eb5}, !- Name
  {5ec4b81c-54fb-46dd-812d-fa13d0bb7daf}, !- Source Object
  3,                                      !- Outlet Port
  {cc6ce480-0b49-4ce1-9d0f-973de8901d1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4fea4891-8fa9-4765-9c2a-82998412167e}, !- Handle
  Node 104,                               !- Name
  {c731e538-e273-4720-98f8-7fef925b5638}, !- Inlet Port
  {dfdc2794-83d5-4897-8431-59e7f7ba2562}; !- Outlet Port

OS:Node,
  {3a5309fe-ef59-4dd9-93b1-4790f8a80168}, !- Handle
  Node 105,                               !- Name
  {6a93f240-d516-4a69-b1ff-49cb1f7b5a3d}, !- Inlet Port
  {b84f7fd8-a898-4d61-9a60-9c35ff48ec2b}; !- Outlet Port

OS:Connection,
  {dfdc2794-83d5-4897-8431-59e7f7ba2562}, !- Handle
  {352ac964-bdad-4f08-96c7-8d4473313229}, !- Name
  {4fea4891-8fa9-4765-9c2a-82998412167e}, !- Source Object
  3,                                      !- Outlet Port
  {488899cb-6ecb-4adf-8ffb-494426134e8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a93f240-d516-4a69-b1ff-49cb1f7b5a3d}, !- Handle
  {a621abf6-3bb5-41aa-a5c7-f9f237ddca4c}, !- Name
  {35453924-923c-4dfa-9402-e612352a3609}, !- Source Object
  12,                                     !- Outlet Port
  {3a5309fe-ef59-4dd9-93b1-4790f8a80168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b84f7fd8-a898-4d61-9a60-9c35ff48ec2b}, !- Handle
  {454d8db0-8d87-4e9a-b0ac-def813362698}, !- Name
  {3a5309fe-ef59-4dd9-93b1-4790f8a80168}, !- Source Object
  3,                                      !- Outlet Port
  {cc6ce480-0b49-4ce1-9d0f-973de8901d1c}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b9f8bd0f-558e-41fe-a192-8ae1f6a86590}, !- Handle
  Deck_Temperature 10,                    !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {533239c5-774c-4a37-a037-4bbf6e2af1ac}, !- Default Day Schedule Name
  {f0d018f9-5d12-4225-bc79-536c0fa9ad93}, !- Summer Design Day Schedule Name
  {5dcaaaf4-7c96-40f9-a3fd-94fc6a0c0364}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {533239c5-774c-4a37-a037-4bbf6e2af1ac}, !- Handle
  Deck_Temperature_Default 10,            !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f0d018f9-5d12-4225-bc79-536c0fa9ad93}, !- Handle
  Deck_Temperature_Summer_Design_Day 10,  !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5dcaaaf4-7c96-40f9-a3fd-94fc6a0c0364}, !- Handle
  Deck_Temperature_Winter_Design_Day 10,  !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81727a89-5a0b-41e1-99d1-09a069ea2587}, !- Handle
  Hot_Water_Temperature 5,                !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {bc72383c-9d08-4c32-862e-dec8e844230d}, !- Default Day Schedule Name
  {0d888f0e-ea1a-4365-9d36-03b194ecbb04}, !- Summer Design Day Schedule Name
  {7eef1f24-6a58-4d8e-b455-01176e01465f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc72383c-9d08-4c32-862e-dec8e844230d}, !- Handle
  Hot_Water_Temperature_Default 5,        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0d888f0e-ea1a-4365-9d36-03b194ecbb04}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 5, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7eef1f24-6a58-4d8e-b455-01176e01465f}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 5, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4b8b5fa-6fcd-4a37-9a00-ab1894850bcb}, !- Handle
  Chilled_Water_Temperature 7,            !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {e5fd57a7-3ffb-4667-a935-fd8656852d45}, !- Default Day Schedule Name
  {d9161172-450c-4a9a-892a-30f43752b9a4}, !- Summer Design Day Schedule Name
  {4249ad1a-d56d-403a-9c81-f5865e3e0d08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5fd57a7-3ffb-4667-a935-fd8656852d45}, !- Handle
  Chilled_Water_Temperature_Default 7,    !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d9161172-450c-4a9a-892a-30f43752b9a4}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 7, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4249ad1a-d56d-403a-9c81-f5865e3e0d08}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 7, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {3ca0baf3-5154-4921-b278-79fdc58e168a}, !- Handle
  VAV with Reheat 1,                      !- Name
  ,                                       !- Controller List Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {88779628-90c9-42be-afc9-78512c1e25cf}, !- Supply Side Inlet Node Name
  {97c0332d-3170-4727-96ea-b2d597a0b55a}, !- Demand Side Outlet Node Name
  {3446353b-1f11-4be6-856a-c9ddfc8d356a}, !- Demand Side Inlet Node A
  {c7147169-13ac-4c93-9b8d-33acdc59d047}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {bbcda0b1-591d-42fa-9acc-f628afb43af8}, !- Handle
  Node 107,                               !- Name
  {88779628-90c9-42be-afc9-78512c1e25cf}, !- Inlet Port
  {2aa1526a-2746-4337-830b-246d53f6b614}; !- Outlet Port

OS:Node,
  {977198cf-b0ca-43ea-b4a0-b2d9f86162bf}, !- Handle
  Node 108,                               !- Name
  {fc4cd24c-9655-4213-9076-bbe3bacc6fa8}, !- Inlet Port
  {c7147169-13ac-4c93-9b8d-33acdc59d047}; !- Outlet Port

OS:Connection,
  {88779628-90c9-42be-afc9-78512c1e25cf}, !- Handle
  {b245411e-c8d4-4ba4-8ff5-947870de65b1}, !- Name
  {3ca0baf3-5154-4921-b278-79fdc58e168a}, !- Source Object
  8,                                      !- Outlet Port
  {bbcda0b1-591d-42fa-9acc-f628afb43af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7147169-13ac-4c93-9b8d-33acdc59d047}, !- Handle
  {48919a55-b794-488c-828d-9e6a47f297a2}, !- Name
  {977198cf-b0ca-43ea-b4a0-b2d9f86162bf}, !- Source Object
  3,                                      !- Outlet Port
  {3ca0baf3-5154-4921-b278-79fdc58e168a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e89f944a-4e41-492f-af74-15cbaaa1e17e}, !- Handle
  Node 109,                               !- Name
  {3446353b-1f11-4be6-856a-c9ddfc8d356a}, !- Inlet Port
  {d5b3211c-3fca-43ab-84ec-165b982d23af}; !- Outlet Port

OS:Node,
  {192d98d2-f6fb-4c48-8d09-f26843d528d2}, !- Handle
  Node 110,                               !- Name
  {4b847ccc-1df3-4043-9ea3-f9573ce9ecbb}, !- Inlet Port
  {97c0332d-3170-4727-96ea-b2d597a0b55a}; !- Outlet Port

OS:Node,
  {27137523-6ba7-4f25-b302-7081a28490f0}, !- Handle
  Node 111,                               !- Name
  {30085aa4-f0b5-4f7b-9fb6-b97c34270553}, !- Inlet Port
  {e40125a7-c7f2-4a08-8205-ded2bc0952bf}; !- Outlet Port

OS:Connection,
  {3446353b-1f11-4be6-856a-c9ddfc8d356a}, !- Handle
  {2f86db91-a9aa-4251-9da1-cb429cd6a99c}, !- Name
  {3ca0baf3-5154-4921-b278-79fdc58e168a}, !- Source Object
  10,                                     !- Outlet Port
  {e89f944a-4e41-492f-af74-15cbaaa1e17e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97c0332d-3170-4727-96ea-b2d597a0b55a}, !- Handle
  {ff77844f-e21f-4a09-b27c-29431484bb91}, !- Name
  {192d98d2-f6fb-4c48-8d09-f26843d528d2}, !- Source Object
  3,                                      !- Outlet Port
  {3ca0baf3-5154-4921-b278-79fdc58e168a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {76a06cfc-0105-4f94-bfbc-a5608f902fb1}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d5b3211c-3fca-43ab-84ec-165b982d23af}, !- Inlet Node Name
  {ecda85d2-e6c2-4823-a5c2-f61f7e8bf4d4}, !- Outlet Node Name 1
  {333adfc7-2721-4b7a-b6c6-cc2b49406912}, !- Outlet Node Name 2
  {946a5e24-b362-41e9-af88-6832667b6e30}, !- Outlet Node Name 3
  {314e0e12-4079-49dc-b451-82f5624d4008}, !- Outlet Node Name 4
  {e5a79879-4fd4-49a3-962c-ae4b891ea922}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {193db727-9f99-4a91-8340-6954ed1b17bd}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4b847ccc-1df3-4043-9ea3-f9573ce9ecbb}, !- Outlet Node Name
  {7f122956-e631-4ed6-ae64-6bcd3d8e5f2f}, !- Inlet Node Name 1
  {c035318b-0eb1-4f47-9356-9eb4f8d9f136}, !- Inlet Node Name 2
  {e875e9eb-dfa4-4518-8789-d309cf80eff2}, !- Inlet Node Name 3
  {e92a9e0b-b1ce-4eaf-83b2-45f6a5cd3107}, !- Inlet Node Name 4
  {03f385ea-c2e3-42ff-a5f5-d9e007b3934e}; !- Inlet Node Name 5

OS:Connection,
  {d5b3211c-3fca-43ab-84ec-165b982d23af}, !- Handle
  {3ad8abf9-3de2-45d2-b8be-97131a54e8e1}, !- Name
  {e89f944a-4e41-492f-af74-15cbaaa1e17e}, !- Source Object
  3,                                      !- Outlet Port
  {76a06cfc-0105-4f94-bfbc-a5608f902fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b847ccc-1df3-4043-9ea3-f9573ce9ecbb}, !- Handle
  {35e44c9a-93d6-44a7-8e2e-3c6d31930470}, !- Name
  {193db727-9f99-4a91-8340-6954ed1b17bd}, !- Source Object
  2,                                      !- Outlet Port
  {192d98d2-f6fb-4c48-8d09-f26843d528d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3f0bf711-dd19-43ce-838d-7d45a85383bf}, !- Handle
  {3ca0baf3-5154-4921-b278-79fdc58e168a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {2798c2a5-4a73-4a54-8867-6612fa8079c7}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a0f14b2d-7942-4cf7-aed3-77fd97513ae5}, !- Air Inlet Node Name
  {fc4cd24c-9655-4213-9076-bbe3bacc6fa8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {cd6e2c51-e5bb-477f-8573-392b6a5ba827}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3bd20798-2d71-43b4-bef2-a816016142d3}, !- Water Inlet Node Name
  {56b22d22-164e-481d-8aa4-8111109b82ff}, !- Water Outlet Node Name
  {3a7d932c-1cfc-4a55-9f10-05da153f6b14}, !- Air Inlet Node Name
  {4b07aec1-e7e4-411a-a157-894f91dcb222}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {a2062a0a-513c-44a4-9b36-ee64d1bbdb49}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {f33539b5-f42d-4b5d-be30-c190b5c177b3}, !- Schedule Name
  {977198cf-b0ca-43ea-b4a0-b2d9f86162bf}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {d9f69264-fe33-4ac8-8683-38f82d51c308}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {162cf3aa-50f4-4ede-bd02-f50ff8dffe91}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {162cf3aa-50f4-4ede-bd02-f50ff8dffe91}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {02caf25d-79dc-407f-8c19-e8f5a07dcb8d}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {d9f69264-fe33-4ac8-8683-38f82d51c308}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6e22d237-22e2-4ddf-8185-271002e5862a}, !- Mixed Air Node Name
  {b895e1bb-2c71-4aa7-a367-1bf0e74d098e}, !- Outdoor Air Stream Node Name
  {cb9c844a-bbf2-42a1-bae4-1ccd37666ec6}, !- Relief Air Stream Node Name
  {2aa1526a-2746-4337-830b-246d53f6b614}; !- Return Air Stream Node Name

OS:Node,
  {18be59ce-742f-43ae-8b24-bb586532aaa3}, !- Handle
  Node 112,                               !- Name
  ,                                       !- Inlet Port
  {b895e1bb-2c71-4aa7-a367-1bf0e74d098e}; !- Outlet Port

OS:Connection,
  {b895e1bb-2c71-4aa7-a367-1bf0e74d098e}, !- Handle
  {b98a4e4e-f649-4241-8d42-81473e012229}, !- Name
  {18be59ce-742f-43ae-8b24-bb586532aaa3}, !- Source Object
  3,                                      !- Outlet Port
  {02caf25d-79dc-407f-8c19-e8f5a07dcb8d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49fa3dcb-07b7-4769-bc01-6b275d66b2f1}, !- Handle
  Node 113,                               !- Name
  {cb9c844a-bbf2-42a1-bae4-1ccd37666ec6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb9c844a-bbf2-42a1-bae4-1ccd37666ec6}, !- Handle
  {56ddfe04-4543-4a67-ab21-c5d0ba3c0862}, !- Name
  {02caf25d-79dc-407f-8c19-e8f5a07dcb8d}, !- Source Object
  7,                                      !- Outlet Port
  {49fa3dcb-07b7-4769-bc01-6b275d66b2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aa1526a-2746-4337-830b-246d53f6b614}, !- Handle
  {9b2ccdcc-3559-4d2e-ad89-f42d9ebfc71b}, !- Name
  {bbcda0b1-591d-42fa-9acc-f628afb43af8}, !- Source Object
  3,                                      !- Outlet Port
  {02caf25d-79dc-407f-8c19-e8f5a07dcb8d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b21cb30d-de4f-4060-ac24-4299ee3a19d7}, !- Handle
  Node 114,                               !- Name
  {6e22d237-22e2-4ddf-8185-271002e5862a}, !- Inlet Port
  {3a7d932c-1cfc-4a55-9f10-05da153f6b14}; !- Outlet Port

OS:Connection,
  {6e22d237-22e2-4ddf-8185-271002e5862a}, !- Handle
  {bb5cb1c7-418a-4540-a0ec-56c1e2235e68}, !- Name
  {02caf25d-79dc-407f-8c19-e8f5a07dcb8d}, !- Source Object
  5,                                      !- Outlet Port
  {b21cb30d-de4f-4060-ac24-4299ee3a19d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a7d932c-1cfc-4a55-9f10-05da153f6b14}, !- Handle
  {0c902b32-24c8-46de-ba2d-84f5a177fe96}, !- Name
  {b21cb30d-de4f-4060-ac24-4299ee3a19d7}, !- Source Object
  3,                                      !- Outlet Port
  {cd6e2c51-e5bb-477f-8573-392b6a5ba827}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d9ea79de-8599-4eec-830f-5e4e61c37e87}, !- Handle
  Node 115,                               !- Name
  {4b07aec1-e7e4-411a-a157-894f91dcb222}, !- Inlet Port
  {7b98c7f2-b63b-4646-989a-383f1dfd5036}; !- Outlet Port

OS:Connection,
  {4b07aec1-e7e4-411a-a157-894f91dcb222}, !- Handle
  {4fe9a08c-22d2-43a8-a5e1-87c6a94a0459}, !- Name
  {cd6e2c51-e5bb-477f-8573-392b6a5ba827}, !- Source Object
  13,                                     !- Outlet Port
  {d9ea79de-8599-4eec-830f-5e4e61c37e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4cd24c-9655-4213-9076-bbe3bacc6fa8}, !- Handle
  {1841f403-92a0-4a90-87ab-66e585ec2ffb}, !- Name
  {2798c2a5-4a73-4a54-8867-6612fa8079c7}, !- Source Object
  17,                                     !- Outlet Port
  {977198cf-b0ca-43ea-b4a0-b2d9f86162bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {5f3ab794-af9e-4565-9bbe-c91ad00443fd}, !- Handle
  Boiler with No Minimum Turndown1,       !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c38028b8-0557-4466-9d5e-7339e7d8a322}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {6e6dc7c7-b9c8-4478-a4c2-6aa7a269785e}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a29fd53a-f85e-4357-ae97-d46f9f5762eb}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {5399861c-10cd-47eb-ba70-df31eb9c9ff2}, !- Handle
  Node 168,                               !- Name
  {7400b844-b602-4a40-91d3-029fa17b9572}, !- Inlet Port
  {7f122956-e631-4ed6-ae64-6bcd3d8e5f2f}; !- Outlet Port

OS:Connection,
  {e40125a7-c7f2-4a08-8205-ded2bc0952bf}, !- Handle
  {b1adb1da-492b-41fa-9352-4d90835cc109}, !- Name
  {27137523-6ba7-4f25-b302-7081a28490f0}, !- Source Object
  3,                                      !- Outlet Port
  {e4597fdf-698e-4b26-b3f5-50c66e201bb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7400b844-b602-4a40-91d3-029fa17b9572}, !- Handle
  {cb2c16dc-4f20-4670-9247-821108b8664f}, !- Name
  {de656405-fcf9-40aa-90d8-bfd52e3a0ccc}, !- Source Object
  12,                                     !- Outlet Port
  {5399861c-10cd-47eb-ba70-df31eb9c9ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f122956-e631-4ed6-ae64-6bcd3d8e5f2f}, !- Handle
  {4d5b7017-4c4c-4a44-87c8-cf7f492e73f0}, !- Name
  {5399861c-10cd-47eb-ba70-df31eb9c9ff2}, !- Source Object
  3,                                      !- Outlet Port
  {193db727-9f99-4a91-8340-6954ed1b17bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21873e1e-590b-4909-b309-ea9f71377abe}, !- Handle
  Node 171,                               !- Name
  {80c1b4d9-0ca0-418b-9975-5a3d7cb16605}, !- Inlet Port
  {3af2375a-3561-4da0-95e7-e6da7c7774f7}; !- Outlet Port

OS:Node,
  {95c092e5-2e20-44ad-af7c-00429cb092e9}, !- Handle
  Node 172,                               !- Name
  {2ffacc22-9f56-4d5e-9409-ba689cce25c3}, !- Inlet Port
  {c035318b-0eb1-4f47-9356-9eb4f8d9f136}; !- Outlet Port

OS:Connection,
  {3af2375a-3561-4da0-95e7-e6da7c7774f7}, !- Handle
  {fd841913-387a-44e0-9b2b-fc573f7d674a}, !- Name
  {21873e1e-590b-4909-b309-ea9f71377abe}, !- Source Object
  3,                                      !- Outlet Port
  {357dabb7-cbc1-447c-937b-fd41404194ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ffacc22-9f56-4d5e-9409-ba689cce25c3}, !- Handle
  {4e45b072-53bb-48ed-8df3-3532a38e5536}, !- Name
  {9239455c-da1c-40ca-b498-699217bedbdc}, !- Source Object
  12,                                     !- Outlet Port
  {95c092e5-2e20-44ad-af7c-00429cb092e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c035318b-0eb1-4f47-9356-9eb4f8d9f136}, !- Handle
  {aadce683-79d6-4205-a77a-fa9de4060459}, !- Name
  {95c092e5-2e20-44ad-af7c-00429cb092e9}, !- Source Object
  3,                                      !- Outlet Port
  {193db727-9f99-4a91-8340-6954ed1b17bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7a07ff6b-e1b1-442f-8608-deef6141776a}, !- Handle
  Node 176,                               !- Name
  {d270982d-941f-42f4-941c-dbe72c5c858c}, !- Inlet Port
  {f852a4cc-e58a-4803-9e62-2f075621da09}; !- Outlet Port

OS:Node,
  {0f1919a5-0b3e-40a0-8569-7b20e3bd4559}, !- Handle
  Node 177,                               !- Name
  {6c707bda-2dca-4dee-a694-731e6fcc8b3c}, !- Inlet Port
  {e875e9eb-dfa4-4518-8789-d309cf80eff2}; !- Outlet Port

OS:Connection,
  {f852a4cc-e58a-4803-9e62-2f075621da09}, !- Handle
  {4f1b6ebc-9926-4286-b9a2-322c08a7e323}, !- Name
  {7a07ff6b-e1b1-442f-8608-deef6141776a}, !- Source Object
  3,                                      !- Outlet Port
  {7e3dbab6-8d85-4a9e-9911-ea82e4ee6853}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c707bda-2dca-4dee-a694-731e6fcc8b3c}, !- Handle
  {8f68afbf-6e13-41f1-89d8-21eac779f5df}, !- Name
  {39f5d140-f6da-4275-bad3-5c63fdcfc135}, !- Source Object
  12,                                     !- Outlet Port
  {0f1919a5-0b3e-40a0-8569-7b20e3bd4559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e875e9eb-dfa4-4518-8789-d309cf80eff2}, !- Handle
  {e956f24d-c573-4122-9e09-bb6f0c8541b7}, !- Name
  {0f1919a5-0b3e-40a0-8569-7b20e3bd4559}, !- Source Object
  3,                                      !- Outlet Port
  {193db727-9f99-4a91-8340-6954ed1b17bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0246e55d-363f-466f-930b-284811b6f01a}, !- Handle
  Node 181,                               !- Name
  {edf02ade-ee71-45e6-bf81-c9de1347e1ce}, !- Inlet Port
  {0405b844-9faf-42ff-825d-7d0c69fb38e3}; !- Outlet Port

OS:Node,
  {8120bf64-161e-425c-bdcb-562800126bf6}, !- Handle
  Node 182,                               !- Name
  {b99f8870-212b-488a-a836-53aaf165b45b}, !- Inlet Port
  {e92a9e0b-b1ce-4eaf-83b2-45f6a5cd3107}; !- Outlet Port

OS:Connection,
  {0405b844-9faf-42ff-825d-7d0c69fb38e3}, !- Handle
  {75a3b2d5-3ecf-4ac4-8e31-3661ff6190d2}, !- Name
  {0246e55d-363f-466f-930b-284811b6f01a}, !- Source Object
  3,                                      !- Outlet Port
  {0c70f8de-7775-44a6-a72b-5826135acb89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b99f8870-212b-488a-a836-53aaf165b45b}, !- Handle
  {cbe19ad9-9b3c-4b94-b9c1-cba24b7e6ad2}, !- Name
  {478c9159-854b-48a6-ac13-2b4038b61013}, !- Source Object
  12,                                     !- Outlet Port
  {8120bf64-161e-425c-bdcb-562800126bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92a9e0b-b1ce-4eaf-83b2-45f6a5cd3107}, !- Handle
  {3d2a9b22-2dfa-48aa-871d-607353c24fe6}, !- Name
  {8120bf64-161e-425c-bdcb-562800126bf6}, !- Source Object
  3,                                      !- Outlet Port
  {193db727-9f99-4a91-8340-6954ed1b17bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {215cc29f-f360-4bf7-b7d1-3b6136a6de99}, !- Handle
  Node 186,                               !- Name
  {c11695f2-fed2-4514-865d-2af01e87b0e8}, !- Inlet Port
  {c90d9ca0-587d-43b4-8e25-39dc57c1ce7f}; !- Outlet Port

OS:Node,
  {58ef37fc-4c8c-49af-a695-470a9400680e}, !- Handle
  Node 187,                               !- Name
  {f476b439-2ed1-44d0-813c-84661375e4d6}, !- Inlet Port
  {03f385ea-c2e3-42ff-a5f5-d9e007b3934e}; !- Outlet Port

OS:Connection,
  {c90d9ca0-587d-43b4-8e25-39dc57c1ce7f}, !- Handle
  {d55875df-2ce3-47d9-a18b-9f63572858ce}, !- Name
  {215cc29f-f360-4bf7-b7d1-3b6136a6de99}, !- Source Object
  3,                                      !- Outlet Port
  {66e68987-48fc-4736-b5cb-d9979a6c6787}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f476b439-2ed1-44d0-813c-84661375e4d6}, !- Handle
  {39d8c290-7196-4efb-9d3f-2dbed266c5ab}, !- Name
  {805d36d9-39e9-4bc6-8fe5-8fa70b8981b4}, !- Source Object
  12,                                     !- Outlet Port
  {58ef37fc-4c8c-49af-a695-470a9400680e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f385ea-c2e3-42ff-a5f5-d9e007b3934e}, !- Handle
  {8e24ce0a-8a56-4d81-9596-dc1ec9a08350}, !- Name
  {58ef37fc-4c8c-49af-a695-470a9400680e}, !- Source Object
  3,                                      !- Outlet Port
  {193db727-9f99-4a91-8340-6954ed1b17bd}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {77a7c1e0-9362-4891-87e4-3b8ab6d91d6c}, !- Handle
  Deck_Temperature 11,                    !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {4595d9ff-d9dc-4f0d-bf3c-a63441f506de}, !- Default Day Schedule Name
  {0e935d34-1c0a-4642-9ca7-3510939da205}, !- Summer Design Day Schedule Name
  {a5de1130-df88-49ba-b7df-c12acf4ec323}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4595d9ff-d9dc-4f0d-bf3c-a63441f506de}, !- Handle
  Deck_Temperature_Default 11,            !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0e935d34-1c0a-4642-9ca7-3510939da205}, !- Handle
  Deck_Temperature_Summer_Design_Day 11,  !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a5de1130-df88-49ba-b7df-c12acf4ec323}, !- Handle
  Deck_Temperature_Winter_Design_Day 11,  !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef65cd1b-4f4b-4fac-af74-705d0bf39443}, !- Handle
  Hot_Water_Temperature 6,                !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {33c0e48b-f246-4330-99b3-147e23fd8f30}, !- Default Day Schedule Name
  {24b7087b-2de5-440b-973f-2b7ad1d57a77}, !- Summer Design Day Schedule Name
  {e393683f-637f-4b6c-9502-4aaefb432a07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33c0e48b-f246-4330-99b3-147e23fd8f30}, !- Handle
  Hot_Water_Temperature_Default 6,        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {24b7087b-2de5-440b-973f-2b7ad1d57a77}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 6, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e393683f-637f-4b6c-9502-4aaefb432a07}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 6, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {27b2e820-f10e-4f3a-a7fb-1d4b36113856}, !- Handle
  Chilled_Water_Temperature 8,            !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {ecef3f37-445e-497b-8cc0-3fad58d241f0}, !- Default Day Schedule Name
  {28a44c29-3b16-49f3-a715-7d42dabf7e64}, !- Summer Design Day Schedule Name
  {af6952c5-9869-434c-8c78-54b82cbec7ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecef3f37-445e-497b-8cc0-3fad58d241f0}, !- Handle
  Chilled_Water_Temperature_Default 8,    !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {28a44c29-3b16-49f3-a715-7d42dabf7e64}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 8, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {af6952c5-9869-434c-8c78-54b82cbec7ad}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 8, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {8a4ae23a-af17-482c-8384-e2eae2f4b89a}, !- Handle
  VAV with Reheat 2,                      !- Name
  ,                                       !- Controller List Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e6b9e75f-ddb0-469e-b91b-22a42c52ac86}, !- Supply Side Inlet Node Name
  {826c5c5a-ee20-4440-87b9-f60079fb3c14}, !- Demand Side Outlet Node Name
  {d37e0bed-a212-4508-b254-a5987a8d8321}, !- Demand Side Inlet Node A
  {23c0f55a-4eec-4c9c-bbed-80ed7abee807}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f4c3cd4d-977e-45f3-bcc0-47c2233dfc98}, !- Handle
  Node 189,                               !- Name
  {e6b9e75f-ddb0-469e-b91b-22a42c52ac86}, !- Inlet Port
  {bf9bd658-955c-461e-94ba-c67a17e892a5}; !- Outlet Port

OS:Node,
  {ca846e0e-086a-4225-bb00-0b09dfe1c9b5}, !- Handle
  Node 190,                               !- Name
  {43af54e7-226f-4316-8162-36719975e1e0}, !- Inlet Port
  {23c0f55a-4eec-4c9c-bbed-80ed7abee807}; !- Outlet Port

OS:Connection,
  {e6b9e75f-ddb0-469e-b91b-22a42c52ac86}, !- Handle
  {6fe2bccd-d4a2-4b17-8c9f-40f4559271f5}, !- Name
  {8a4ae23a-af17-482c-8384-e2eae2f4b89a}, !- Source Object
  8,                                      !- Outlet Port
  {f4c3cd4d-977e-45f3-bcc0-47c2233dfc98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c0f55a-4eec-4c9c-bbed-80ed7abee807}, !- Handle
  {dd9e01ae-397d-4453-8822-83bfbc54e43a}, !- Name
  {ca846e0e-086a-4225-bb00-0b09dfe1c9b5}, !- Source Object
  3,                                      !- Outlet Port
  {8a4ae23a-af17-482c-8384-e2eae2f4b89a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b01aab7d-3e31-4cd1-83e6-0f9e9c649788}, !- Handle
  Node 191,                               !- Name
  {d37e0bed-a212-4508-b254-a5987a8d8321}, !- Inlet Port
  {84f3b5ec-0e3a-4dd8-843c-7432dd151fb1}; !- Outlet Port

OS:Node,
  {27be65d2-560c-48be-89a8-5dc5f26c72eb}, !- Handle
  Node 192,                               !- Name
  {5b4d10be-0c62-442c-8b07-916610286159}, !- Inlet Port
  {826c5c5a-ee20-4440-87b9-f60079fb3c14}; !- Outlet Port

OS:Node,
  {38145d2e-4dcb-47b4-9a10-2b3061c778df}, !- Handle
  Node 193,                               !- Name
  {50e1e333-9c5f-4915-8c14-74a8ef1c9c60}, !- Inlet Port
  {7fe7e826-4b00-4cd7-a955-d3c182f25294}; !- Outlet Port

OS:Connection,
  {d37e0bed-a212-4508-b254-a5987a8d8321}, !- Handle
  {05edc240-f053-4c8d-bdda-974d10df5c74}, !- Name
  {8a4ae23a-af17-482c-8384-e2eae2f4b89a}, !- Source Object
  10,                                     !- Outlet Port
  {b01aab7d-3e31-4cd1-83e6-0f9e9c649788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826c5c5a-ee20-4440-87b9-f60079fb3c14}, !- Handle
  {7dfec1b8-8eee-41e5-b52d-6929e600caec}, !- Name
  {27be65d2-560c-48be-89a8-5dc5f26c72eb}, !- Source Object
  3,                                      !- Outlet Port
  {8a4ae23a-af17-482c-8384-e2eae2f4b89a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {33b2ca57-45de-47ac-81e4-50f8179b9c47}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {84f3b5ec-0e3a-4dd8-843c-7432dd151fb1}, !- Inlet Node Name
  {edcbbf71-db51-4061-9539-5e64f43de7c2}, !- Outlet Node Name 1
  {4ea3f5a8-bb9f-4d25-bc0c-230f6480617f}, !- Outlet Node Name 2
  {e77163cf-d4e6-4a0e-a8ee-358fadeb3a9d}, !- Outlet Node Name 3
  {e487a355-ac0c-4004-8bff-9da819cd60a5}, !- Outlet Node Name 4
  {ff7b2b1c-4fb3-4282-9aec-0500696705ed}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {3dc3a071-c4c8-48da-b184-14e95e82b7e8}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {5b4d10be-0c62-442c-8b07-916610286159}, !- Outlet Node Name
  {4ecbf774-df9c-417a-a132-74b1df7910b8}, !- Inlet Node Name 1
  {0e48bdd2-6858-4699-b34a-e77442d3cf80}, !- Inlet Node Name 2
  {c84eef56-0006-4ef7-a3df-8ace1901f8c5}, !- Inlet Node Name 3
  {d1dc4522-1c84-44d1-851e-0a3890b8d2d9}, !- Inlet Node Name 4
  {814181c0-8032-42c2-9321-29117677c30d}; !- Inlet Node Name 5

OS:Connection,
  {84f3b5ec-0e3a-4dd8-843c-7432dd151fb1}, !- Handle
  {61ecad8f-f2ca-400c-ab25-6cc8fdc5163d}, !- Name
  {b01aab7d-3e31-4cd1-83e6-0f9e9c649788}, !- Source Object
  3,                                      !- Outlet Port
  {33b2ca57-45de-47ac-81e4-50f8179b9c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b4d10be-0c62-442c-8b07-916610286159}, !- Handle
  {97631d15-b192-4c6c-a78e-c06944f7c687}, !- Name
  {3dc3a071-c4c8-48da-b184-14e95e82b7e8}, !- Source Object
  2,                                      !- Outlet Port
  {27be65d2-560c-48be-89a8-5dc5f26c72eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ccf08d28-87d9-4c6c-af6b-f5b31a216615}, !- Handle
  {8a4ae23a-af17-482c-8384-e2eae2f4b89a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {8e661259-2674-4c2f-876a-5d0b5eee8c30}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0ca4da2a-c77e-4641-915c-d8162b93a8a3}, !- Air Inlet Node Name
  {43af54e7-226f-4316-8162-36719975e1e0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {3bcf866f-e4f1-4151-8bdf-5b4783c1e9c7}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c00a4e81-8881-45fc-9c35-596552f0cd50}, !- Water Inlet Node Name
  {0316b3cd-4660-4c7f-a6ea-a186803cbe9f}, !- Water Outlet Node Name
  {a2cc7c4b-11aa-4f59-a664-52d49228c17e}, !- Air Inlet Node Name
  {4e9115a5-598e-4cf4-a4ca-ad2a62d36c04}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {c047e49b-86e6-4d2f-a466-a3c94b1fac54}, !- Handle
  Setpoint Manager Scheduled 7,           !- Name
  Temperature,                            !- Control Variable
  {f33539b5-f42d-4b5d-be30-c190b5c177b3}, !- Schedule Name
  {ca846e0e-086a-4225-bb00-0b09dfe1c9b5}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {f0833926-e6ee-4982-aacd-ea8dfabfa5c6}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dda85551-55f8-42a3-955d-acca1ac00d66}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dda85551-55f8-42a3-955d-acca1ac00d66}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fb6a381a-aae3-4a19-a15c-e2195284a48b}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {f0833926-e6ee-4982-aacd-ea8dfabfa5c6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bcafff7f-00d6-4734-8cfd-b0dc2cd54063}, !- Mixed Air Node Name
  {e0957293-3c70-4ac7-8b66-f4e881de518b}, !- Outdoor Air Stream Node Name
  {3afd8417-663c-47b0-b0b1-9098fd914f08}, !- Relief Air Stream Node Name
  {bf9bd658-955c-461e-94ba-c67a17e892a5}; !- Return Air Stream Node Name

OS:Node,
  {520197a1-35cf-4a79-951b-80c6ceeca6f1}, !- Handle
  Node 194,                               !- Name
  ,                                       !- Inlet Port
  {e0957293-3c70-4ac7-8b66-f4e881de518b}; !- Outlet Port

OS:Connection,
  {e0957293-3c70-4ac7-8b66-f4e881de518b}, !- Handle
  {258be179-2da1-4449-a0a5-71bb34ddf085}, !- Name
  {520197a1-35cf-4a79-951b-80c6ceeca6f1}, !- Source Object
  3,                                      !- Outlet Port
  {fb6a381a-aae3-4a19-a15c-e2195284a48b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58c83e97-3bb7-44b3-957b-2b690ab9e423}, !- Handle
  Node 195,                               !- Name
  {3afd8417-663c-47b0-b0b1-9098fd914f08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3afd8417-663c-47b0-b0b1-9098fd914f08}, !- Handle
  {c30bfe70-27d2-41f0-85bc-23305701c880}, !- Name
  {fb6a381a-aae3-4a19-a15c-e2195284a48b}, !- Source Object
  7,                                      !- Outlet Port
  {58c83e97-3bb7-44b3-957b-2b690ab9e423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf9bd658-955c-461e-94ba-c67a17e892a5}, !- Handle
  {dc9e5032-6ba4-4091-a75f-e394d9d98815}, !- Name
  {f4c3cd4d-977e-45f3-bcc0-47c2233dfc98}, !- Source Object
  3,                                      !- Outlet Port
  {fb6a381a-aae3-4a19-a15c-e2195284a48b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {92c83a9d-23e5-4fe0-9708-0cc6442bb6ab}, !- Handle
  Node 196,                               !- Name
  {bcafff7f-00d6-4734-8cfd-b0dc2cd54063}, !- Inlet Port
  {a2cc7c4b-11aa-4f59-a664-52d49228c17e}; !- Outlet Port

OS:Connection,
  {bcafff7f-00d6-4734-8cfd-b0dc2cd54063}, !- Handle
  {56365133-3b75-43f4-8b7a-dec5ffd3ce06}, !- Name
  {fb6a381a-aae3-4a19-a15c-e2195284a48b}, !- Source Object
  5,                                      !- Outlet Port
  {92c83a9d-23e5-4fe0-9708-0cc6442bb6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2cc7c4b-11aa-4f59-a664-52d49228c17e}, !- Handle
  {d575ed41-d80b-4522-960c-c1095438387d}, !- Name
  {92c83a9d-23e5-4fe0-9708-0cc6442bb6ab}, !- Source Object
  3,                                      !- Outlet Port
  {3bcf866f-e4f1-4151-8bdf-5b4783c1e9c7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b755ec7e-60d4-46e1-b441-4b63075f0761}, !- Handle
  Node 197,                               !- Name
  {4e9115a5-598e-4cf4-a4ca-ad2a62d36c04}, !- Inlet Port
  {dc9fb190-ea82-4803-a2b5-e462df2e5060}; !- Outlet Port

OS:Connection,
  {4e9115a5-598e-4cf4-a4ca-ad2a62d36c04}, !- Handle
  {2e085989-21dd-4f2b-9f25-2ee9f494a89a}, !- Name
  {3bcf866f-e4f1-4151-8bdf-5b4783c1e9c7}, !- Source Object
  13,                                     !- Outlet Port
  {b755ec7e-60d4-46e1-b441-4b63075f0761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43af54e7-226f-4316-8162-36719975e1e0}, !- Handle
  {dd32072e-59c3-44fe-ac77-7ec2108e4c5e}, !- Name
  {8e661259-2674-4c2f-876a-5d0b5eee8c30}, !- Source Object
  17,                                     !- Outlet Port
  {ca846e0e-086a-4225-bb00-0b09dfe1c9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {e520cc1f-6716-4ce7-ac2c-c9852a2b4940}, !- Handle
  Boiler with No Minimum Turndown2,       !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {afd9e9fa-d368-41d9-af88-b84902836d77}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {c26f1d9e-873a-48f8-83a7-038c477cd9c7}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {aa6e9151-f555-4196-895f-1f15dcf3e590}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {c7ec7fc1-3bfd-4dbd-ba37-d89177693597}, !- Handle
  Node 250,                               !- Name
  {af39a8ff-aab9-43d7-b873-5c90dfab1e34}, !- Inlet Port
  {4ecbf774-df9c-417a-a132-74b1df7910b8}; !- Outlet Port

OS:Connection,
  {7fe7e826-4b00-4cd7-a955-d3c182f25294}, !- Handle
  {58611965-0b37-44a5-a93e-38642573d033}, !- Name
  {38145d2e-4dcb-47b4-9a10-2b3061c778df}, !- Source Object
  3,                                      !- Outlet Port
  {6a370892-ef1b-473a-9ef9-6d383a363fdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af39a8ff-aab9-43d7-b873-5c90dfab1e34}, !- Handle
  {0480551c-0383-4107-9325-dcd86bc17f69}, !- Name
  {58cb2ea8-d018-4791-a76b-042f4c6625f1}, !- Source Object
  12,                                     !- Outlet Port
  {c7ec7fc1-3bfd-4dbd-ba37-d89177693597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ecbf774-df9c-417a-a132-74b1df7910b8}, !- Handle
  {386a5f0e-d945-4f49-8260-22ebbe82bce5}, !- Name
  {c7ec7fc1-3bfd-4dbd-ba37-d89177693597}, !- Source Object
  3,                                      !- Outlet Port
  {3dc3a071-c4c8-48da-b184-14e95e82b7e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d6913fe4-3423-4ae6-8b23-3aa37312a1c3}, !- Handle
  Node 253,                               !- Name
  {7a5c09d1-c4a9-42ab-b751-84ff2852f74c}, !- Inlet Port
  {f210025c-8da5-4efa-9d2a-0cc3ea73e81b}; !- Outlet Port

OS:Node,
  {306d62c1-ec17-4b38-aaeb-5ab223de7db3}, !- Handle
  Node 254,                               !- Name
  {fac77a49-3177-4b67-ab62-bb468ee4bf1b}, !- Inlet Port
  {0e48bdd2-6858-4699-b34a-e77442d3cf80}; !- Outlet Port

OS:Connection,
  {f210025c-8da5-4efa-9d2a-0cc3ea73e81b}, !- Handle
  {f8050f17-ec14-4553-a693-23e1e43afc62}, !- Name
  {d6913fe4-3423-4ae6-8b23-3aa37312a1c3}, !- Source Object
  3,                                      !- Outlet Port
  {5a7250f4-fb2b-4b10-a4c6-3dfbf2e56953}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fac77a49-3177-4b67-ab62-bb468ee4bf1b}, !- Handle
  {d9305486-0278-42c2-832b-95909068d12c}, !- Name
  {fd037313-2133-4105-a737-6c5a2802dfa4}, !- Source Object
  12,                                     !- Outlet Port
  {306d62c1-ec17-4b38-aaeb-5ab223de7db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e48bdd2-6858-4699-b34a-e77442d3cf80}, !- Handle
  {c36ab3b7-ee0d-46d5-b002-769d104f8dcc}, !- Name
  {306d62c1-ec17-4b38-aaeb-5ab223de7db3}, !- Source Object
  3,                                      !- Outlet Port
  {3dc3a071-c4c8-48da-b184-14e95e82b7e8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {89c23272-b7b2-4e3e-9b15-5646e1c6e1dd}, !- Handle
  Node 258,                               !- Name
  {fa8b7ba5-26f3-45d1-a8e9-ca11b4e504c0}, !- Inlet Port
  {1c3bae67-de15-4661-b227-65fa3c19138c}; !- Outlet Port

OS:Node,
  {98308d52-725a-44f0-9996-aeef0f020455}, !- Handle
  Node 259,                               !- Name
  {22baaa7f-e262-45be-adb7-2ba2f3f539dd}, !- Inlet Port
  {c84eef56-0006-4ef7-a3df-8ace1901f8c5}; !- Outlet Port

OS:Connection,
  {1c3bae67-de15-4661-b227-65fa3c19138c}, !- Handle
  {c3446609-3f3c-4c93-bb00-3363d8038d28}, !- Name
  {89c23272-b7b2-4e3e-9b15-5646e1c6e1dd}, !- Source Object
  3,                                      !- Outlet Port
  {4acc9c1f-5ceb-4ef9-81a0-0ed6af7818c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22baaa7f-e262-45be-adb7-2ba2f3f539dd}, !- Handle
  {b097d9d7-433e-490e-a018-0dd5aceea309}, !- Name
  {3784d204-ef47-4ff0-bcb2-fb609ee5b365}, !- Source Object
  12,                                     !- Outlet Port
  {98308d52-725a-44f0-9996-aeef0f020455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c84eef56-0006-4ef7-a3df-8ace1901f8c5}, !- Handle
  {06b451a1-876a-4506-9ad5-3c9590a9d929}, !- Name
  {98308d52-725a-44f0-9996-aeef0f020455}, !- Source Object
  3,                                      !- Outlet Port
  {3dc3a071-c4c8-48da-b184-14e95e82b7e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d8c5d5f3-d821-4028-9eaf-a8a51a8fcf80}, !- Handle
  Node 263,                               !- Name
  {457c2404-8e10-43a9-89d1-8a010c70d924}, !- Inlet Port
  {97b0a1a8-c91f-4f7b-a1bf-90e24679e363}; !- Outlet Port

OS:Node,
  {d9cb60e6-1dca-44d9-ad87-d45479044485}, !- Handle
  Node 264,                               !- Name
  {dca21186-d955-4e0c-8856-cb34a2131b27}, !- Inlet Port
  {d1dc4522-1c84-44d1-851e-0a3890b8d2d9}; !- Outlet Port

OS:Connection,
  {97b0a1a8-c91f-4f7b-a1bf-90e24679e363}, !- Handle
  {22d9448a-68b1-47b0-b33a-47cc0aafcbbb}, !- Name
  {d8c5d5f3-d821-4028-9eaf-a8a51a8fcf80}, !- Source Object
  3,                                      !- Outlet Port
  {335dc146-c22a-410c-813e-1c0d2170747e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dca21186-d955-4e0c-8856-cb34a2131b27}, !- Handle
  {cabc8b2c-6749-4d61-87f7-29adf9350da8}, !- Name
  {9b584aa0-8710-483d-bc9f-e167a673b666}, !- Source Object
  12,                                     !- Outlet Port
  {d9cb60e6-1dca-44d9-ad87-d45479044485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1dc4522-1c84-44d1-851e-0a3890b8d2d9}, !- Handle
  {56dd301f-4d9a-489f-9e46-0e8cae504e88}, !- Name
  {d9cb60e6-1dca-44d9-ad87-d45479044485}, !- Source Object
  3,                                      !- Outlet Port
  {3dc3a071-c4c8-48da-b184-14e95e82b7e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {86d22b38-9d92-467b-a52e-6e123138a1f2}, !- Handle
  Node 268,                               !- Name
  {136c758e-c6d2-4396-b652-e8f928cab90a}, !- Inlet Port
  {0f0aa557-3f7d-46dd-9ce4-cbb0646752c8}; !- Outlet Port

OS:Node,
  {a86083d0-4828-4a83-a6a1-ebfa6125f5ee}, !- Handle
  Node 269,                               !- Name
  {4afffc92-87c9-4d2d-a192-6c7805916189}, !- Inlet Port
  {814181c0-8032-42c2-9321-29117677c30d}; !- Outlet Port

OS:Connection,
  {0f0aa557-3f7d-46dd-9ce4-cbb0646752c8}, !- Handle
  {beda3aed-3ab6-47eb-8c35-da4d45d7984c}, !- Name
  {86d22b38-9d92-467b-a52e-6e123138a1f2}, !- Source Object
  3,                                      !- Outlet Port
  {256a3016-94bc-456b-a337-6fda41978eae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4afffc92-87c9-4d2d-a192-6c7805916189}, !- Handle
  {924bffd8-3e0a-4c19-8302-30fffaab06bc}, !- Name
  {defea6da-29be-4994-8190-adf565dd4570}, !- Source Object
  12,                                     !- Outlet Port
  {a86083d0-4828-4a83-a6a1-ebfa6125f5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {814181c0-8032-42c2-9321-29117677c30d}, !- Handle
  {d8789f76-221e-45b8-994e-ae72034805b7}, !- Name
  {a86083d0-4828-4a83-a6a1-ebfa6125f5ee}, !- Source Object
  3,                                      !- Outlet Port
  {3dc3a071-c4c8-48da-b184-14e95e82b7e8}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ad3b1fb2-b40d-496b-967d-f65997cd336c}, !- Handle
  Deck_Temperature 12,                    !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {c1468287-7033-4963-b49a-e77f61951264}, !- Default Day Schedule Name
  {ebc118e4-e78e-44d9-87a9-e17989a85067}, !- Summer Design Day Schedule Name
  {10137bcf-9ecf-4fe6-8d33-01228b80495c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1468287-7033-4963-b49a-e77f61951264}, !- Handle
  Deck_Temperature_Default 12,            !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ebc118e4-e78e-44d9-87a9-e17989a85067}, !- Handle
  Deck_Temperature_Summer_Design_Day 12,  !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {10137bcf-9ecf-4fe6-8d33-01228b80495c}, !- Handle
  Deck_Temperature_Winter_Design_Day 12,  !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a46d5672-ea40-4c9d-bb9b-6e9565e00ef7}, !- Handle
  Hot_Water_Temperature 7,                !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {c8eaa56c-f2b0-4956-8233-8f12a5c6de89}, !- Default Day Schedule Name
  {8c0e476f-144c-4e69-8c03-94a7935f0bcd}, !- Summer Design Day Schedule Name
  {05b2af74-09dd-4854-9d9a-5f202d4e6d79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8eaa56c-f2b0-4956-8233-8f12a5c6de89}, !- Handle
  Hot_Water_Temperature_Default 7,        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8c0e476f-144c-4e69-8c03-94a7935f0bcd}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 7, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {05b2af74-09dd-4854-9d9a-5f202d4e6d79}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 7, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {29ac0128-8d03-4e2a-bb8c-26b11b15b598}, !- Handle
  Chilled_Water_Temperature 9,            !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {61b5b108-1029-4422-802a-2f6ddee4a4ad}, !- Default Day Schedule Name
  {0a0696e4-09f8-44b2-814a-446c9e658ab0}, !- Summer Design Day Schedule Name
  {a3491db7-d42b-4dbe-bed3-5f2a60708564}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61b5b108-1029-4422-802a-2f6ddee4a4ad}, !- Handle
  Chilled_Water_Temperature_Default 9,    !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0a0696e4-09f8-44b2-814a-446c9e658ab0}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 9, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a3491db7-d42b-4dbe-bed3-5f2a60708564}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 9, !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {34ce1a62-5e81-410a-aca1-b9859a0dc559}, !- Handle
  VAV with Reheat 3,                      !- Name
  ,                                       !- Controller List Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {53e69515-81cd-4293-af5e-f630a8855718}, !- Supply Side Inlet Node Name
  {be79f97d-7a91-43a0-b6aa-5d7e838b3dc6}, !- Demand Side Outlet Node Name
  {b65e8036-b02b-4d46-853e-0eaa2c76ead1}, !- Demand Side Inlet Node A
  {0a60d9c5-913c-4b2f-9ea8-762b9321de58}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {d94ef096-f585-42dc-9c10-e7723373dfbb}, !- Handle
  Node 271,                               !- Name
  {53e69515-81cd-4293-af5e-f630a8855718}, !- Inlet Port
  {f49090ac-9e46-4115-9684-9d20eaeb7f42}; !- Outlet Port

OS:Node,
  {2a95120e-b86e-4b71-ba7e-d6e4c0de2f93}, !- Handle
  Node 272,                               !- Name
  {a39b09d6-1fe0-4bd9-a51d-66da5633ba45}, !- Inlet Port
  {0a60d9c5-913c-4b2f-9ea8-762b9321de58}; !- Outlet Port

OS:Connection,
  {53e69515-81cd-4293-af5e-f630a8855718}, !- Handle
  {d4024649-9861-44d2-b572-2fa6e85f87f9}, !- Name
  {34ce1a62-5e81-410a-aca1-b9859a0dc559}, !- Source Object
  8,                                      !- Outlet Port
  {d94ef096-f585-42dc-9c10-e7723373dfbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a60d9c5-913c-4b2f-9ea8-762b9321de58}, !- Handle
  {f1f9b979-a5df-4393-a684-c838b2c52271}, !- Name
  {2a95120e-b86e-4b71-ba7e-d6e4c0de2f93}, !- Source Object
  3,                                      !- Outlet Port
  {34ce1a62-5e81-410a-aca1-b9859a0dc559}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f969bfeb-4b4c-46e7-8188-ad198fef3d4c}, !- Handle
  Node 273,                               !- Name
  {b65e8036-b02b-4d46-853e-0eaa2c76ead1}, !- Inlet Port
  {5a1a8176-9e14-4a81-92b6-bbb0a3ad2fb3}; !- Outlet Port

OS:Node,
  {7b0e56d6-7a31-4cbd-bbfe-e2768239c614}, !- Handle
  Node 274,                               !- Name
  {4a8f8c46-ee43-4632-bab8-1ace9d203972}, !- Inlet Port
  {be79f97d-7a91-43a0-b6aa-5d7e838b3dc6}; !- Outlet Port

OS:Node,
  {0e734933-c622-451b-b915-c3446e2746c9}, !- Handle
  Node 275,                               !- Name
  {02a7f148-1739-4ee7-8175-d8be269cd0bf}, !- Inlet Port
  {265502b8-2784-4cc2-a882-6a1a914c2567}; !- Outlet Port

OS:Connection,
  {b65e8036-b02b-4d46-853e-0eaa2c76ead1}, !- Handle
  {b5bf3ca0-f1fe-4f87-8531-59a8404e2269}, !- Name
  {34ce1a62-5e81-410a-aca1-b9859a0dc559}, !- Source Object
  10,                                     !- Outlet Port
  {f969bfeb-4b4c-46e7-8188-ad198fef3d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be79f97d-7a91-43a0-b6aa-5d7e838b3dc6}, !- Handle
  {9c3e8941-2b5c-4f3e-804a-89309cb6012f}, !- Name
  {7b0e56d6-7a31-4cbd-bbfe-e2768239c614}, !- Source Object
  3,                                      !- Outlet Port
  {34ce1a62-5e81-410a-aca1-b9859a0dc559}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f60f2fd9-b123-49f9-89b6-e502c1a1847a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {5a1a8176-9e14-4a81-92b6-bbb0a3ad2fb3}, !- Inlet Node Name
  {1ae1e1d1-0122-4a4d-811e-de7c5029cfcd}, !- Outlet Node Name 1
  {e9ad9f52-440b-442d-8f97-40d7baacaec5}, !- Outlet Node Name 2
  {42b07ebb-9ae5-489b-8595-4dca71f02b58}, !- Outlet Node Name 3
  {8bfaf7ea-37c9-4765-a94e-d9fd4ff54b75}, !- Outlet Node Name 4
  {f2cb7a3e-bc34-4862-9d34-690947a46cf9}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {22b1f7db-d300-4193-bebf-a262b0fbc162}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {4a8f8c46-ee43-4632-bab8-1ace9d203972}, !- Outlet Node Name
  {e86af81f-4e7b-4dbe-9695-e49dc31a43c1}, !- Inlet Node Name 1
  {3e98d33a-dde0-416e-a072-577310be50a1}, !- Inlet Node Name 2
  {e4816af6-4039-41ab-8364-c4140f1e8858}, !- Inlet Node Name 3
  {c2c1819a-c8a8-4b72-878d-11f3a18130a8}, !- Inlet Node Name 4
  {370cc5c7-e40f-4f0f-8935-ba407b297ba2}; !- Inlet Node Name 5

OS:Connection,
  {5a1a8176-9e14-4a81-92b6-bbb0a3ad2fb3}, !- Handle
  {b9bc2c73-d96b-476d-9793-fcb82b99ed98}, !- Name
  {f969bfeb-4b4c-46e7-8188-ad198fef3d4c}, !- Source Object
  3,                                      !- Outlet Port
  {f60f2fd9-b123-49f9-89b6-e502c1a1847a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a8f8c46-ee43-4632-bab8-1ace9d203972}, !- Handle
  {f698854f-0477-4a06-afbe-1065976eefa3}, !- Name
  {22b1f7db-d300-4193-bebf-a262b0fbc162}, !- Source Object
  2,                                      !- Outlet Port
  {7b0e56d6-7a31-4cbd-bbfe-e2768239c614}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {08e0704b-507a-4526-bb08-957c5666e7d9}, !- Handle
  {34ce1a62-5e81-410a-aca1-b9859a0dc559}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {2fa91a32-63ac-4bc9-addd-6ad11d5a124f}, !- Handle
  Fan Variable Volume 4,                  !- Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {fc75e06e-403e-407b-a64a-8e3c32acd8d3}, !- Air Inlet Node Name
  {a39b09d6-1fe0-4bd9-a51d-66da5633ba45}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {139ad966-da0c-4ded-8690-e8d0e5e8de64}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {04e3721f-53d9-4e84-8d9a-2d946f73a283}, !- Water Inlet Node Name
  {c73903d9-4452-4dda-9654-357b10dfafb3}, !- Water Outlet Node Name
  {bd770b50-ca81-4b78-9e44-d94b6685e34f}, !- Air Inlet Node Name
  {5495810a-c040-475a-a1d5-0ea8ad955c5f}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {926555b2-b1d7-44fb-80f1-28985b8f7505}, !- Handle
  Setpoint Manager Scheduled 10,          !- Name
  Temperature,                            !- Control Variable
  {f33539b5-f42d-4b5d-be30-c190b5c177b3}, !- Schedule Name
  {2a95120e-b86e-4b71-ba7e-d6e4c0de2f93}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {1279860c-f73c-4e84-b080-93e3e6aff3c0}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9528f489-7018-49f8-ad96-cebd37146f75}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9528f489-7018-49f8-ad96-cebd37146f75}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {5df24337-eafe-4de2-8521-6115ec2dd942}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fadf0637-8de7-4aa3-b6ef-8f07a01e2200}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {1279860c-f73c-4e84-b080-93e3e6aff3c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2966c31f-e74f-44da-8252-166d1760b140}, !- Mixed Air Node Name
  {18585668-3749-4a6b-94d5-0a5f3c1e3630}, !- Outdoor Air Stream Node Name
  {a9a76bd6-a0d3-458f-99b0-658ac77e2a92}, !- Relief Air Stream Node Name
  {f49090ac-9e46-4115-9684-9d20eaeb7f42}; !- Return Air Stream Node Name

OS:Node,
  {de7c8d62-62fb-41bc-8414-ab9d9f31d698}, !- Handle
  Node 276,                               !- Name
  ,                                       !- Inlet Port
  {18585668-3749-4a6b-94d5-0a5f3c1e3630}; !- Outlet Port

OS:Connection,
  {18585668-3749-4a6b-94d5-0a5f3c1e3630}, !- Handle
  {e9d5aa7f-2be4-4d6b-9a24-4997ddab66ca}, !- Name
  {de7c8d62-62fb-41bc-8414-ab9d9f31d698}, !- Source Object
  3,                                      !- Outlet Port
  {fadf0637-8de7-4aa3-b6ef-8f07a01e2200}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f436750e-7616-4177-b4e1-4f4ec023e8c9}, !- Handle
  Node 277,                               !- Name
  {a9a76bd6-a0d3-458f-99b0-658ac77e2a92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9a76bd6-a0d3-458f-99b0-658ac77e2a92}, !- Handle
  {ca1ab4ea-9d93-4523-9108-39ade4ba9ae5}, !- Name
  {fadf0637-8de7-4aa3-b6ef-8f07a01e2200}, !- Source Object
  7,                                      !- Outlet Port
  {f436750e-7616-4177-b4e1-4f4ec023e8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49090ac-9e46-4115-9684-9d20eaeb7f42}, !- Handle
  {399644a0-517c-44e0-a996-e6c72cf9a83d}, !- Name
  {d94ef096-f585-42dc-9c10-e7723373dfbb}, !- Source Object
  3,                                      !- Outlet Port
  {fadf0637-8de7-4aa3-b6ef-8f07a01e2200}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {30d58cd4-4c80-4683-9107-8c1c45452466}, !- Handle
  Node 278,                               !- Name
  {2966c31f-e74f-44da-8252-166d1760b140}, !- Inlet Port
  {bd770b50-ca81-4b78-9e44-d94b6685e34f}; !- Outlet Port

OS:Connection,
  {2966c31f-e74f-44da-8252-166d1760b140}, !- Handle
  {70495493-2102-4e47-874c-cc763eabe8d2}, !- Name
  {fadf0637-8de7-4aa3-b6ef-8f07a01e2200}, !- Source Object
  5,                                      !- Outlet Port
  {30d58cd4-4c80-4683-9107-8c1c45452466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd770b50-ca81-4b78-9e44-d94b6685e34f}, !- Handle
  {3e1ee258-b105-446b-8114-f11edf913cfa}, !- Name
  {30d58cd4-4c80-4683-9107-8c1c45452466}, !- Source Object
  3,                                      !- Outlet Port
  {139ad966-da0c-4ded-8690-e8d0e5e8de64}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fa6235a4-0a58-483d-aebf-7a9b9cca84db}, !- Handle
  Node 279,                               !- Name
  {5495810a-c040-475a-a1d5-0ea8ad955c5f}, !- Inlet Port
  {5ccc0439-2a46-47e5-afbd-ed0d6d616896}; !- Outlet Port

OS:Connection,
  {5495810a-c040-475a-a1d5-0ea8ad955c5f}, !- Handle
  {4d106e49-63cb-48e5-a746-39582ca6781c}, !- Name
  {139ad966-da0c-4ded-8690-e8d0e5e8de64}, !- Source Object
  13,                                     !- Outlet Port
  {fa6235a4-0a58-483d-aebf-7a9b9cca84db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a39b09d6-1fe0-4bd9-a51d-66da5633ba45}, !- Handle
  {11f5f0a0-a6d6-4819-9f36-06855ac0f844}, !- Name
  {2fa91a32-63ac-4bc9-addd-6ad11d5a124f}, !- Source Object
  17,                                     !- Outlet Port
  {2a95120e-b86e-4b71-ba7e-d6e4c0de2f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {54e43525-3238-4f5c-a230-72527817dc73}, !- Handle
  Boiler with No Minimum Turndown 1,      !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a4163ff-28af-41ae-869a-8ba1566c17e7}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {e34e533e-8a6a-4251-89ab-0bc4ec499c5f}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6d6f3fc5-37cb-40d9-b272-659e89e59eee}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {8309c45a-9358-4a3d-802a-8714ca306dd7}, !- Handle
  Node 332,                               !- Name
  {fef272fd-7bc1-4f8c-933d-e50863fe701a}, !- Inlet Port
  {e86af81f-4e7b-4dbe-9695-e49dc31a43c1}; !- Outlet Port

OS:Connection,
  {265502b8-2784-4cc2-a882-6a1a914c2567}, !- Handle
  {69e49d84-4979-46b8-927b-c5d2108cf97a}, !- Name
  {0e734933-c622-451b-b915-c3446e2746c9}, !- Source Object
  3,                                      !- Outlet Port
  {d7646e65-90ee-4d0e-88c8-9e7abd06ccb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fef272fd-7bc1-4f8c-933d-e50863fe701a}, !- Handle
  {f5b2457d-f8fb-45cb-82ad-65930ab5c678}, !- Name
  {eeed3c26-c163-4b14-94a7-0f01a2b97d15}, !- Source Object
  12,                                     !- Outlet Port
  {8309c45a-9358-4a3d-802a-8714ca306dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e86af81f-4e7b-4dbe-9695-e49dc31a43c1}, !- Handle
  {6069d13b-fa4f-44b2-955b-c6ca60639c49}, !- Name
  {8309c45a-9358-4a3d-802a-8714ca306dd7}, !- Source Object
  3,                                      !- Outlet Port
  {22b1f7db-d300-4193-bebf-a262b0fbc162}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43b5f48d-86bd-48ea-bf65-a5a1238b3e55}, !- Handle
  Node 335,                               !- Name
  {7bf55908-2255-426a-9068-bc213e1bcb6d}, !- Inlet Port
  {f0fd518a-fdf3-45a1-85ac-9df69e32192a}; !- Outlet Port

OS:Node,
  {17daaa5c-42a1-4105-8bcb-11fc5d80f13b}, !- Handle
  Node 336,                               !- Name
  {f40a3b22-829f-48b1-933c-a0ae97b3c606}, !- Inlet Port
  {3e98d33a-dde0-416e-a072-577310be50a1}; !- Outlet Port

OS:Connection,
  {f0fd518a-fdf3-45a1-85ac-9df69e32192a}, !- Handle
  {852db302-1fac-4a14-857a-a52069a21867}, !- Name
  {43b5f48d-86bd-48ea-bf65-a5a1238b3e55}, !- Source Object
  3,                                      !- Outlet Port
  {fcf1c23f-da5a-4056-a90f-28340189ef86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f40a3b22-829f-48b1-933c-a0ae97b3c606}, !- Handle
  {296bae2f-9091-4af5-8d2d-29b9eba46c51}, !- Name
  {1b5a1bd3-87dd-495c-a18d-ed81f5132b75}, !- Source Object
  12,                                     !- Outlet Port
  {17daaa5c-42a1-4105-8bcb-11fc5d80f13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e98d33a-dde0-416e-a072-577310be50a1}, !- Handle
  {1208a8a9-d08f-454f-9b27-b7ed6b628a4c}, !- Name
  {17daaa5c-42a1-4105-8bcb-11fc5d80f13b}, !- Source Object
  3,                                      !- Outlet Port
  {22b1f7db-d300-4193-bebf-a262b0fbc162}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3da2f138-a76e-4513-8776-f33d635a4b08}, !- Handle
  Node 340,                               !- Name
  {39132da3-d8c3-464a-a297-52431affa21a}, !- Inlet Port
  {7ac81b20-64f9-4fbd-a8cc-f2fa0419790d}; !- Outlet Port

OS:Node,
  {438b74fc-c197-40a3-9af6-d9e9f6456790}, !- Handle
  Node 341,                               !- Name
  {bdbc5b3b-f3e2-4f17-8996-45f912403e58}, !- Inlet Port
  {e4816af6-4039-41ab-8364-c4140f1e8858}; !- Outlet Port

OS:Connection,
  {7ac81b20-64f9-4fbd-a8cc-f2fa0419790d}, !- Handle
  {cd8cc956-f3f3-40fa-a4da-e7a451726941}, !- Name
  {3da2f138-a76e-4513-8776-f33d635a4b08}, !- Source Object
  3,                                      !- Outlet Port
  {3641f364-172d-406c-a66c-17454992f983}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdbc5b3b-f3e2-4f17-8996-45f912403e58}, !- Handle
  {188ddb62-1424-4e45-95c8-55b44473bde3}, !- Name
  {42a7881f-dd4a-4c59-906b-6a5cc40ec625}, !- Source Object
  12,                                     !- Outlet Port
  {438b74fc-c197-40a3-9af6-d9e9f6456790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4816af6-4039-41ab-8364-c4140f1e8858}, !- Handle
  {c2a7560d-f2d0-44ce-98b0-f9d9e30ddfa1}, !- Name
  {438b74fc-c197-40a3-9af6-d9e9f6456790}, !- Source Object
  3,                                      !- Outlet Port
  {22b1f7db-d300-4193-bebf-a262b0fbc162}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dee5638f-33af-4f24-a612-a843c825c49b}, !- Handle
  Node 345,                               !- Name
  {cda8723f-4e98-47bf-a816-0c43cc935099}, !- Inlet Port
  {8820ae61-2a3d-469d-85c1-685d144025c3}; !- Outlet Port

OS:Node,
  {c3037054-5c76-44ca-b114-6bad97cf688f}, !- Handle
  Node 346,                               !- Name
  {b269b2ac-f24a-44ed-aefc-f3c57ece37f0}, !- Inlet Port
  {c2c1819a-c8a8-4b72-878d-11f3a18130a8}; !- Outlet Port

OS:Connection,
  {8820ae61-2a3d-469d-85c1-685d144025c3}, !- Handle
  {7e604895-7b68-40bc-a951-b8ebf7989abd}, !- Name
  {dee5638f-33af-4f24-a612-a843c825c49b}, !- Source Object
  3,                                      !- Outlet Port
  {6b5f3a88-b632-4283-9966-c15591207379}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b269b2ac-f24a-44ed-aefc-f3c57ece37f0}, !- Handle
  {3f5283ee-89e4-4ea1-b117-b39763e4e793}, !- Name
  {e13881ea-b241-42e4-ad5d-dce435d9e90a}, !- Source Object
  12,                                     !- Outlet Port
  {c3037054-5c76-44ca-b114-6bad97cf688f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c1819a-c8a8-4b72-878d-11f3a18130a8}, !- Handle
  {4d3a6b0d-d590-42bd-b1ef-8cda361738ff}, !- Name
  {c3037054-5c76-44ca-b114-6bad97cf688f}, !- Source Object
  3,                                      !- Outlet Port
  {22b1f7db-d300-4193-bebf-a262b0fbc162}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84698676-c316-4e23-97a7-381b0c22051e}, !- Handle
  Node 350,                               !- Name
  {2e020688-7a55-4ccf-867c-8039949b3db5}, !- Inlet Port
  {254748c0-2b80-40e9-922c-18f355f465e6}; !- Outlet Port

OS:Node,
  {86bdec2d-f02a-4e1a-b5e0-58e0ce48824d}, !- Handle
  Node 351,                               !- Name
  {c9383cdf-7a55-47f3-b01b-a6f10a9d841d}, !- Inlet Port
  {370cc5c7-e40f-4f0f-8935-ba407b297ba2}; !- Outlet Port

OS:Connection,
  {254748c0-2b80-40e9-922c-18f355f465e6}, !- Handle
  {acb3b0aa-c1ee-4f06-bc83-9b3fab5eaedc}, !- Name
  {84698676-c316-4e23-97a7-381b0c22051e}, !- Source Object
  3,                                      !- Outlet Port
  {dff47677-0425-4f25-b572-9356c18d5d19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9383cdf-7a55-47f3-b01b-a6f10a9d841d}, !- Handle
  {d29d0734-e8f8-4d32-93d3-6d440a7af050}, !- Name
  {d1cdc7e5-da97-4fae-b961-307ae34dfd82}, !- Source Object
  12,                                     !- Outlet Port
  {86bdec2d-f02a-4e1a-b5e0-58e0ce48824d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {370cc5c7-e40f-4f0f-8935-ba407b297ba2}, !- Handle
  {accd9e52-134b-406c-b4d6-a96dd603bd7e}, !- Name
  {86bdec2d-f02a-4e1a-b5e0-58e0ce48824d}, !- Source Object
  3,                                      !- Outlet Port
  {22b1f7db-d300-4193-bebf-a262b0fbc162}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8bc73c02-9134-47c1-8f48-81251f3f492f}, !- Handle
  CLGSETP_SCH_NO_OPTIMUM,                 !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {25df3231-6027-4029-ba71-9b612c0c231e}, !- Default Day Schedule Name
  {2fab61c7-158e-42ca-9336-42472294bd57}, !- Summer Design Day Schedule Name
  {971e4839-3c4b-4c23-b944-98a8798526c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25df3231-6027-4029-ba71-9b612c0c231e}, !- Handle
  Schedule Day 34,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7000007629395;                       !- Value Until Time 1

OS:Schedule:Rule,
  {30c960f5-e9ce-4c27-a4a0-e4c5da4fe0d8}, !- Handle
  Schedule Rule 12,                       !- Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7381573-a18e-4e34-9cfd-d7bae014b5b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a7381573-a18e-4e34-9cfd-d7bae014b5b7}, !- Handle
  Schedule Day 37,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7000007629395,                       !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7000007629395;                       !- Value Until Time 3

OS:Schedule:Rule,
  {788f03e9-a907-4510-a0a7-91d50297807b}, !- Handle
  Schedule Rule 13,                       !- Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7e86641-1d6d-44e2-bbb7-a4040acf6421}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {a7e86641-1d6d-44e2-bbb7-a4040acf6421}, !- Handle
  Schedule Day 38,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7000007629395,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7000007629395;                       !- Value Until Time 3

OS:Schedule:Day,
  {2fab61c7-158e-42ca-9336-42472294bd57}, !- Handle
  Schedule Day 40,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7000007629395,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7000007629395,                       !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  24.9999980926514,                       !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7000007629395;                       !- Value Until Time 5

OS:Schedule:Day,
  {971e4839-3c4b-4c23-b944-98a8798526c2}, !- Handle
  Schedule Day 41,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7000007629395;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Handle
  HTGSETP_SCH_NO_OPTIMUM,                 !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {efa401d1-a3d0-4e9f-8688-d60779447806}, !- Default Day Schedule Name
  {d906c31d-c999-45cb-989f-a07c3aeffe2c}, !- Summer Design Day Schedule Name
  {6b2c2f64-d31a-4274-a1c7-83493c66c1e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {efa401d1-a3d0-4e9f-8688-d60779447806}, !- Handle
  Schedule Day 39,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7ff433b9-e745-4687-a69f-def23d00f48a}, !- Handle
  Schedule Rule 14,                       !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d9343ef-437f-44f0-89d4-3b4a356cad7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0d9343ef-437f-44f0-89d4-3b4a356cad7b}, !- Handle
  Schedule Day 42,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697,                       !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6000003814697;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1f37326c-b450-44c6-8b35-9eb837408eaf}, !- Handle
  Schedule Rule 15,                       !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c9dea9d-d09b-425e-9495-666f72d78fcc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {1c9dea9d-d09b-425e-9495-666f72d78fcc}, !- Handle
  Schedule Day 43,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6000003814697;                       !- Value Until Time 3

OS:Schedule:Day,
  {d906c31d-c999-45cb-989f-a07c3aeffe2c}, !- Handle
  Schedule Day 45,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {6b2c2f64-d31a-4274-a1c7-83493c66c1e1}, !- Handle
  Schedule Day 46,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6000003814697,                       !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6000003814697,                       !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6000003814697;                       !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {b70d3398-ec75-48cd-ad3a-63c6fc768771}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdc09646-249c-4812-abd4-818d03eb08f5}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b408a2b5-6d7f-429f-bef0-870270565755}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fd8be65-dfb0-440e-a623-12425bf20cfe}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1baf4d38-9a5e-4383-b1e0-b8a4102cdda7}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1aa0e3e8-0408-4077-ab0c-b3d73103fe83}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b8dce76-e177-47dc-94a1-b160ca2a7146}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79f93610-3d72-4024-ac6e-be702788b484}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90bc9827-64b5-443b-982a-c2961d9fc694}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff299ce8-99fa-43d3-addc-a65f276075cf}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc29824e-f1b6-4cd5-9ef7-720cc82ac742}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ffcb3c1-7cc2-4d10-8e58-d6c1b4d4b8c1}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43958df9-37d9-480a-931e-da59b051c4e7}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b698a34-bd53-416e-a445-0c53ca47b0a4}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff6864e2-bbd0-472f-a9d1-b05eb28cb4b7}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb2db95d-cdb4-47ff-98e1-54065e2aedd3}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ae0dd8d-832a-4eb9-9eba-ed49611de248}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c092e63e-e5a4-4afd-9f1f-706f06879076}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db657f2e-5ac5-4d08-9fe2-5ea828672e1e}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55a8aab6-5092-4a6d-90fe-b3e701ddb455}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {380eda91-ae5e-460d-ae19-5ea92364ac29}, !- Heating Setpoint Temperature Schedule Name
  {8bc73c02-9134-47c1-8f48-81251f3f492f}; !- Cooling Setpoint Temperature Schedule Name

OS:WaterUse:Equipment,
  {5bca9aba-e776-4337-95b8-e7a0bf029bb8}, !- Handle
  Water Use Equipment 1,                  !- Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {a8e36a3d-f7e5-46f1-931f-3e1879f90276}, !- Handle
  Water Use Equipment 2,                  !- Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {6d83e205-27b6-41c9-b2db-46a8903f6abb}, !- Handle
  Water Use Equipment 3,                  !- Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f33539b5-f42d-4b5d-be30-c190b5c177b3}, !- Handle
  Supply Air Temp - 55.04F,               !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {0cf7a27e-be3e-45e2-a055-4d81aca5e205}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cf7a27e-be3e-45e2-a055-4d81aca5e205}, !- Handle
  Schedule Day 44,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7999992370605;                       !- Value Until Time 1

OS:RadianceParameters,
  {71804d14-0dbc-4f86-8ccd-08d4bc91ad88}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {2bc3c874-76ab-4e9e-828b-1d66a4e93813}; !- Handle

OS:OutputControl:ReportingTolerances,
  {73339a44-5362-47e8-8f0e-dc5f3fe6c98c}; !- Handle

OS:ConvergenceLimits,
  {fc70366e-bdc0-4699-9792-37a5a9966f4c}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:SurfaceConvectionAlgorithm:Inside,
  {8e1a9fc2-85ed-49a7-9566-e5d097e4bc9b}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d2f622e3-ab90-4739-8185-cef439dc5862}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {a9cb5aa4-2af5-448b-ab6a-788e2358ce54}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {f97a461a-77a6-4ca3-8d62-a24d40f502e8}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {7d492321-3ed7-4977-b72c-bab5311dcf16}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:PlantLoop,
  {90f83632-a3e7-4197-8c48-1f1bd3dd0291}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b3d4f676-ce46-4c81-ab66-c74198d647b6}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b1ad102b-9bd3-43dd-8480-958d08a383d3}, !- Plant Side Inlet Node Name
  {25fcd29e-6c12-42bb-8b95-1226d2b60b17}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fd59eee5-ce98-4f8d-a56a-f6869d7a30de}, !- Demand Side Inlet Node Name
  {d9dce537-9201-4b82-b192-9ebef7271f64}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {3261ae77-cdee-4900-992c-83ee88b07ceb}, !- Handle
  {90f83632-a3e7-4197-8c48-1f1bd3dd0291}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0cbc0486-9a75-4d36-b2f6-82ca8baf4113}, !- Handle
  Node 353,                               !- Name
  {b1ad102b-9bd3-43dd-8480-958d08a383d3}, !- Inlet Port
  {c7e0461e-da1c-443d-ac92-4eff8f30cd5e}; !- Outlet Port

OS:Node,
  {b3d4f676-ce46-4c81-ab66-c74198d647b6}, !- Handle
  Node 354,                               !- Name
  {ce82e118-8957-485b-87a1-d92be9ff0b8f}, !- Inlet Port
  {25fcd29e-6c12-42bb-8b95-1226d2b60b17}; !- Outlet Port

OS:Connector:Mixer,
  {7acb13cf-464f-45cc-af37-3dfbaf7a5395}, !- Handle
  Connector Mixer 25,                     !- Name
  {f531fdbc-f19f-4ba4-9b7c-420782a3f8ec}, !- Outlet Branch Name
  {81ef75e6-05f5-4ec3-9ab8-d5c5d840c2d7}, !- Inlet Branch Name 1
  {c82cfd6f-8c5e-4a23-8a73-3d9c9ba15b51}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a04ab209-2145-4ea9-8c3f-1d67dc267955}, !- Handle
  Connector Splitter 25,                  !- Name
  {00485d6c-363a-4457-be15-61933e8cd6a1}, !- Inlet Branch Name
  {b87f21ca-38ff-4f6d-8a9c-4b96ed32e968}, !- Outlet Branch Name 1
  {1cc8f6d8-7a23-4b2a-ae79-72ae47c3929e}; !- Outlet Branch Name 2

OS:Connection,
  {b1ad102b-9bd3-43dd-8480-958d08a383d3}, !- Handle
  {6e9ea66a-46d8-4fb5-8fd0-2221e54cc67a}, !- Name
  {90f83632-a3e7-4197-8c48-1f1bd3dd0291}, !- Source Object
  13,                                     !- Outlet Port
  {0cbc0486-9a75-4d36-b2f6-82ca8baf4113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25fcd29e-6c12-42bb-8b95-1226d2b60b17}, !- Handle
  {c043ddf8-3f55-43f6-8374-d66ed7c69297}, !- Name
  {b3d4f676-ce46-4c81-ab66-c74198d647b6}, !- Source Object
  3,                                      !- Outlet Port
  {90f83632-a3e7-4197-8c48-1f1bd3dd0291}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {78721089-5c32-407b-8b41-830c02dc0ea4}, !- Handle
  Node 356,                               !- Name
  {fd59eee5-ce98-4f8d-a56a-f6869d7a30de}, !- Inlet Port
  {dd14c729-bb1a-4693-9a1f-37f6daa1686a}; !- Outlet Port

OS:Node,
  {09b38403-4081-4d41-863c-1c97c527edc5}, !- Handle
  Node 357,                               !- Name
  {f95928d9-8505-468a-96ce-47c858157bbf}, !- Inlet Port
  {d9dce537-9201-4b82-b192-9ebef7271f64}; !- Outlet Port

OS:Node,
  {61769952-692b-4176-ab87-d6754779369b}, !- Handle
  Node 358,                               !- Name
  {ab939d22-b4d8-4cde-8ead-6abd2f30d7f5}, !- Inlet Port
  {bbf54622-21e3-4b60-875e-bc9b3ab556f8}; !- Outlet Port

OS:Connector:Mixer,
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Handle
  Connector Mixer 26,                     !- Name
  {42a6092d-c1b5-4fbf-b8a8-13d6e05dcb90}, !- Outlet Branch Name
  {be40b8cd-4e1a-4b5d-8351-7695d3807c95}, !- Inlet Branch Name 1
  {cda1ac18-e221-4e12-b4f5-1ffa41afb401}, !- Inlet Branch Name 2
  {d0bd8db8-2754-447a-860e-b713ce558ac2}, !- Inlet Branch Name 3
  {ee05f787-dea4-448c-b8cb-bca058e0091a}, !- Inlet Branch Name 4
  {54bf86d2-7463-4298-8f65-0d087092e549}, !- Inlet Branch Name 5
  {ecfb3451-8826-433f-8ec0-f44b41cb231b}, !- Inlet Branch Name 6
  {5199e8df-e736-4efc-b36c-37821e01ed6d}, !- Inlet Branch Name 7
  {0c95217e-b7c9-477a-b86d-1edf12711b75}, !- Inlet Branch Name 8
  {c3cab3f0-f3ef-4486-92af-37a023833fd6}, !- Inlet Branch Name 9
  {2c1fccde-c07c-422b-a430-ef7b82ac0403}, !- Inlet Branch Name 10
  {93f5d774-88db-4cbf-aefa-b2d0529fe870}, !- Inlet Branch Name 11
  {25e066fe-984c-4d50-ae1d-6ec729c0b492}, !- Inlet Branch Name 12
  {addca0ad-d2b6-4589-8717-dcb7c5ac7296}, !- Inlet Branch Name 13
  {0bc3051d-ece2-4a18-a37c-e4db6783f6c6}, !- Inlet Branch Name 14
  {a0260d1f-f996-40d0-bfb5-e9c0442207bf}, !- Inlet Branch Name 15
  {eb307e5c-f622-4c31-8ebd-beb91e908f39}, !- Inlet Branch Name 16
  {c9536d1a-cf86-4ba8-9861-c4b464c8edae}, !- Inlet Branch Name 17
  {b8e2bff1-19f2-492b-a1e2-0949fc8d8559}, !- Inlet Branch Name 18
  {222c6e96-b074-4663-b4e3-2779d3fa1a57}, !- Inlet Branch Name 19
  {2bcef059-34e7-4c1d-b755-5242059e28d9}, !- Inlet Branch Name 20
  {e855e42c-ffa0-4ea1-bf23-7cd6a9cd410c}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Handle
  Connector Splitter 26,                  !- Name
  {80136dcb-bf25-4167-9f64-4af98cfa0c20}, !- Inlet Branch Name
  {ab939d22-b4d8-4cde-8ead-6abd2f30d7f5}, !- Outlet Branch Name 1
  {75a775f0-eb30-4d27-965b-e96811593995}, !- Outlet Branch Name 2
  {460f1b6c-a7ab-4ae0-a0ff-e495ef5991a5}, !- Outlet Branch Name 3
  {707d0e90-67c1-478d-80f9-cf36078211ff}, !- Outlet Branch Name 4
  {be4531b5-a8e1-4b4f-8be9-ba999dfab4fd}, !- Outlet Branch Name 5
  {1cc35ee7-0f9b-4904-96ea-15a7f5dfa24a}, !- Outlet Branch Name 6
  {8be9862f-30f5-4f21-b3b1-1bc7709513bd}, !- Outlet Branch Name 7
  {91068061-3fd7-45a4-bbe5-49b747c68e7e}, !- Outlet Branch Name 8
  {1c10e79c-7b2e-45c5-a195-000460f9e94b}, !- Outlet Branch Name 9
  {482e910b-ded4-40a0-bc3d-96388a940432}, !- Outlet Branch Name 10
  {1e9320b5-27a1-4520-abf6-2acce18ba9dd}, !- Outlet Branch Name 11
  {b9fb4181-96ac-4849-b2bf-aad6f5bd7c8d}, !- Outlet Branch Name 12
  {1b322104-cd7e-4063-a740-4ce13c0203d8}, !- Outlet Branch Name 13
  {63d4aa3e-b010-4f7b-8a31-dfedda84dc33}, !- Outlet Branch Name 14
  {110d6aa5-6410-415e-885b-e5d99ecfc40d}, !- Outlet Branch Name 15
  {624817a6-9803-4c87-be55-ee08409f24a3}, !- Outlet Branch Name 16
  {3338e4a8-204a-42c5-b75e-b53213b6224f}, !- Outlet Branch Name 17
  {b6d62a8f-3c49-4a58-abaa-399b5d59ae8c}, !- Outlet Branch Name 18
  {3c03717a-6bb1-419c-8b10-d7c6e9e678f6}, !- Outlet Branch Name 19
  {010bc0ab-c176-4c2e-922c-c21344a4c23c}, !- Outlet Branch Name 20
  {1dbb0a07-b2f6-44ef-83e2-6915d8acee55}; !- Outlet Branch Name 21

OS:Connection,
  {fd59eee5-ce98-4f8d-a56a-f6869d7a30de}, !- Handle
  {73620726-e78a-4011-94f4-58a05a59f5bf}, !- Name
  {90f83632-a3e7-4197-8c48-1f1bd3dd0291}, !- Source Object
  16,                                     !- Outlet Port
  {78721089-5c32-407b-8b41-830c02dc0ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab939d22-b4d8-4cde-8ead-6abd2f30d7f5}, !- Handle
  {1e3efe3d-9b7e-4804-ac4c-760a8ec1f65b}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  3,                                      !- Outlet Port
  {61769952-692b-4176-ab87-d6754779369b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9dce537-9201-4b82-b192-9ebef7271f64}, !- Handle
  {efa7c2d4-9555-4ed2-9a20-ad7874037791}, !- Name
  {09b38403-4081-4d41-863c-1c97c527edc5}, !- Source Object
  3,                                      !- Outlet Port
  {90f83632-a3e7-4197-8c48-1f1bd3dd0291}, !- Target Object
  17;                                     !- Inlet Port

OS:Pipe:Adiabatic,
  {162b57ff-59e5-43ff-8a24-84259fce4208}, ! Handle
  Adiabatic Pipe,                         ! Name
  {3168372f-6358-4742-aa59-4b8d9ca04ae2}, ! Inlet Node Name
  {ce82e118-8957-485b-87a1-d92be9ff0b8f}; ! Outlet Node Name

OS:Node,
  {792e50b5-9a61-4baa-9038-415b6434c2c5}, !- Handle
  Node 359,                               !- Name
  {f531fdbc-f19f-4ba4-9b7c-420782a3f8ec}, !- Inlet Port
  {3168372f-6358-4742-aa59-4b8d9ca04ae2}; !- Outlet Port

OS:Connection,
  {f531fdbc-f19f-4ba4-9b7c-420782a3f8ec}, !- Handle
  {6153a125-d5f3-4d8a-8475-1152ed8fc1c6}, !- Name
  {7acb13cf-464f-45cc-af37-3dfbaf7a5395}, !- Source Object
  2,                                      !- Outlet Port
  {792e50b5-9a61-4baa-9038-415b6434c2c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3168372f-6358-4742-aa59-4b8d9ca04ae2}, !- Handle
  {e436b781-2c71-4ebd-a05a-5bee34be1374}, !- Name
  {792e50b5-9a61-4baa-9038-415b6434c2c5}, !- Source Object
  3,                                      !- Outlet Port
  {162b57ff-59e5-43ff-8a24-84259fce4208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce82e118-8957-485b-87a1-d92be9ff0b8f}, !- Handle
  {3de1891b-605c-4041-a449-194623c64f66}, !- Name
  {162b57ff-59e5-43ff-8a24-84259fce4208}, !- Source Object
  3,                                      !- Outlet Port
  {b3d4f676-ce46-4c81-ab66-c74198d647b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e09187c5-1f23-46d4-82df-6afdc21b77a5}, ! Handle
  Adiabatic Pipe 1,                       ! Name
  {dd14c729-bb1a-4693-9a1f-37f6daa1686a}, ! Inlet Node Name
  {7800d9fa-6b37-4434-8116-048d29c9ecdb}; ! Outlet Node Name

OS:Node,
  {07f40073-510e-4f17-a06d-f8ea7bac6abc}, !- Handle
  Node 360,                               !- Name
  {7800d9fa-6b37-4434-8116-048d29c9ecdb}, !- Inlet Port
  {80136dcb-bf25-4167-9f64-4af98cfa0c20}; !- Outlet Port

OS:Connection,
  {dd14c729-bb1a-4693-9a1f-37f6daa1686a}, !- Handle
  {bdbc4fc2-2c18-4b75-951e-92d5f92136be}, !- Name
  {78721089-5c32-407b-8b41-830c02dc0ea4}, !- Source Object
  3,                                      !- Outlet Port
  {e09187c5-1f23-46d4-82df-6afdc21b77a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7800d9fa-6b37-4434-8116-048d29c9ecdb}, !- Handle
  {12619123-7205-4086-adb2-f32e01db981a}, !- Name
  {e09187c5-1f23-46d4-82df-6afdc21b77a5}, !- Source Object
  3,                                      !- Outlet Port
  {07f40073-510e-4f17-a06d-f8ea7bac6abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80136dcb-bf25-4167-9f64-4af98cfa0c20}, !- Handle
  {3a460bec-b39b-4deb-84ff-4a23ed6c8acd}, !- Name
  {07f40073-510e-4f17-a06d-f8ea7bac6abc}, !- Source Object
  3,                                      !- Outlet Port
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {510aeafb-eb38-4988-b88a-849c1a17d5b6}, ! Handle
  Adiabatic Pipe 2,                       ! Name
  {25948e25-9e89-4ebd-817f-22b82b993d2c}, ! Inlet Node Name
  {f95928d9-8505-468a-96ce-47c858157bbf}; ! Outlet Node Name

OS:Node,
  {c35a9cce-aace-445d-909f-adbe569bd181}, !- Handle
  Node 361,                               !- Name
  {42a6092d-c1b5-4fbf-b8a8-13d6e05dcb90}, !- Inlet Port
  {25948e25-9e89-4ebd-817f-22b82b993d2c}; !- Outlet Port

OS:Connection,
  {42a6092d-c1b5-4fbf-b8a8-13d6e05dcb90}, !- Handle
  {c41c794d-a7b7-4c09-9ffe-f3d06ab61f70}, !- Name
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Source Object
  2,                                      !- Outlet Port
  {c35a9cce-aace-445d-909f-adbe569bd181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25948e25-9e89-4ebd-817f-22b82b993d2c}, !- Handle
  {6e4c7a26-3385-40e4-ac9e-037e982b23fc}, !- Name
  {c35a9cce-aace-445d-909f-adbe569bd181}, !- Source Object
  3,                                      !- Outlet Port
  {510aeafb-eb38-4988-b88a-849c1a17d5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95928d9-8505-468a-96ce-47c858157bbf}, !- Handle
  {b2d84637-a20f-4d83-b460-d3575198bd0b}, !- Name
  {510aeafb-eb38-4988-b88a-849c1a17d5b6}, !- Source Object
  3,                                      !- Outlet Port
  {09b38403-4081-4d41-863c-1c97c527edc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f59b065-4eed-4a40-a04f-1db27257c64c}, ! Handle
  Adiabatic Pipe 3,                       ! Name
  {bbf54622-21e3-4b60-875e-bc9b3ab556f8}, ! Inlet Node Name
  {0e5d6237-e29f-44bd-9725-337fdf7c2f15}; ! Outlet Node Name

OS:Node,
  {7dfc945e-a9a7-4063-a5ab-5f22f5b3e66d}, !- Handle
  Node 362,                               !- Name
  {0e5d6237-e29f-44bd-9725-337fdf7c2f15}, !- Inlet Port
  {be40b8cd-4e1a-4b5d-8351-7695d3807c95}; !- Outlet Port

OS:Connection,
  {bbf54622-21e3-4b60-875e-bc9b3ab556f8}, !- Handle
  {54248d45-63ef-4fd9-bb27-33b3e1b61064}, !- Name
  {61769952-692b-4176-ab87-d6754779369b}, !- Source Object
  3,                                      !- Outlet Port
  {1f59b065-4eed-4a40-a04f-1db27257c64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5d6237-e29f-44bd-9725-337fdf7c2f15}, !- Handle
  {2f33888f-1422-4579-8973-e6e1897a1af4}, !- Name
  {1f59b065-4eed-4a40-a04f-1db27257c64c}, !- Source Object
  3,                                      !- Outlet Port
  {7dfc945e-a9a7-4063-a5ab-5f22f5b3e66d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be40b8cd-4e1a-4b5d-8351-7695d3807c95}, !- Handle
  {99ad36e8-d466-40c8-bf3a-a8692c185a7c}, !- Name
  {7dfc945e-a9a7-4063-a5ab-5f22f5b3e66d}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3e854dbe-164c-4e6a-bdfe-b4c775539f25}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, ! Schedule Type Limits Name
  {f2589751-9641-47a9-b217-e4d3d6981bdc}; ! Default Day Schedule Name

OS:Schedule:Day,
  {f2589751-9641-47a9-b217-e4d3d6981bdc}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {27e1005e-23c0-4cb5-81b2-cee68a71b043}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, ! Schedule Type Limits Name
  {507c7bbb-0a53-4dd0-afe4-8c1b95521d26}; ! Default Day Schedule Name

OS:Schedule:Day,
  {507c7bbb-0a53-4dd0-afe4-8c1b95521d26}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:Pipe:Adiabatic,
  {55cc4ac8-76d5-47f0-a8a3-92f6cf05b777}, ! Handle
  Adiabatic Pipe 4,                       ! Name
  {fb8e28ff-726c-487b-a223-915fe92c5797}, ! Inlet Node Name
  {2b3f71c7-572c-4335-8518-8bb58d1af840}; ! Outlet Node Name

OS:Node,
  {d0ec1446-a9e6-404e-abca-ca12ffeabe50}, !- Handle
  Node 364,                               !- Name
  {b87f21ca-38ff-4f6d-8a9c-4b96ed32e968}, !- Inlet Port
  {fb8e28ff-726c-487b-a223-915fe92c5797}; !- Outlet Port

OS:Node,
  {fa361753-d681-4d1d-bd45-2a74568f0cc9}, !- Handle
  Node 365,                               !- Name
  {2b3f71c7-572c-4335-8518-8bb58d1af840}, !- Inlet Port
  {81ef75e6-05f5-4ec3-9ab8-d5c5d840c2d7}; !- Outlet Port

OS:Connection,
  {fb8e28ff-726c-487b-a223-915fe92c5797}, !- Handle
  {452114f0-7c90-44f5-a17e-965aa6f779ea}, !- Name
  {d0ec1446-a9e6-404e-abca-ca12ffeabe50}, !- Source Object
  3,                                      !- Outlet Port
  {55cc4ac8-76d5-47f0-a8a3-92f6cf05b777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b3f71c7-572c-4335-8518-8bb58d1af840}, !- Handle
  {79f50cfd-16ab-47ac-a604-5934b21c4793}, !- Name
  {55cc4ac8-76d5-47f0-a8a3-92f6cf05b777}, !- Source Object
  3,                                      !- Outlet Port
  {fa361753-d681-4d1d-bd45-2a74568f0cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {298964d4-73b1-49e0-961a-cac0b9ed58bf}, !- Handle
  Hot Water Loop Temp - 140F,             !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {8ecf697f-f5ef-41ce-beac-ad1a4a7c57b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ecf697f-f5ef-41ce-beac-ad1a4a7c57b7}, !- Handle
  Schedule Day 47,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {35af8d63-95f8-41c1-934e-01bcbdbc1bc9}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {67ea9b85-2172-4e7a-be78-f0c46047bb50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67ea9b85-2172-4e7a-be78-f0c46047bb50}, !- Handle
  Schedule Day 48,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66999959945679;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8ccd721-67a6-41f2-a4e1-d9e8ceb2baaf}, ! Handle
  Chilled Water Temperature,              ! Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, ! Schedule Type Limits Name
  {b050390a-6692-46e0-8ce7-24d1ed70aee8}, ! Default Day Schedule Name
  {39c57947-0a30-4d93-af98-f03e9d001944}, ! Summer Design Day Schedule Name
  {199c76b7-bedd-4bc8-870f-acd7f01885cd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b050390a-6692-46e0-8ce7-24d1ed70aee8}, ! Handle
  Chilled Water Temperature Default,      ! Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {39c57947-0a30-4d93-af98-f03e9d001944}, ! Handle
  Chilled Water Temperature Summer Design Day, ! Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {199c76b7-bedd-4bc8-870f-acd7f01885cd}, ! Handle
  Chilled Water Temperature Winter Design Day, ! Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {5e9a118e-a657-4efc-b6f5-8d25ae3fadf2}, !- Handle
  Condenser Water Loop Temp - 70F,        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {5befadaf-cbfe-419b-b043-195dc88495d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5befadaf-cbfe-419b-b043-195dc88495d9}, !- Handle
  Schedule Day 49,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1099987030029;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a655ecfd-91b2-4cbf-8ed2-5055d38791ec}, ! Handle
  Hot water booster setpoint manager,     ! Name
  Temperature,                            ! Control Variable
  {298964d4-73b1-49e0-961a-cac0b9ed58bf}, ! Schedule Name
  {b3d4f676-ce46-4c81-ab66-c74198d647b6}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {6e7f0106-f1ae-47cf-8798-c9d74fc972d8}, ! Handle
  Hot Water Temperature,                  ! Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, ! Schedule Type Limits Name
  {49a82920-e1d6-417b-bc89-34221211fbd1}, ! Default Day Schedule Name
  {139ff423-049d-41f0-a716-1cdbb9ed08d4}, ! Summer Design Day Schedule Name
  {0b978dba-1239-4589-ba19-b2bc5f253dd3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {49a82920-e1d6-417b-bc89-34221211fbd1}, ! Handle
  Hot Water Temperature Default,          ! Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {139ff423-049d-41f0-a716-1cdbb9ed08d4}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {0b978dba-1239-4589-ba19-b2bc5f253dd3}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {f852e4a4-04e5-4f3f-9a6c-7b5fec4df547}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  {4e39ff1a-04d5-492f-9f12-c3ba840113fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e39ff1a-04d5-492f-9f12-c3ba840113fc}, !- Handle
  Schedule Day 50,                        !- Name
  {d8a2067b-9182-4faa-b65d-3bb1868b689c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee89787e-7710-44d0-a934-2f1df90598a9}, ! Handle
  Laundry Service Water Use 2.8gal/min,   ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}, !- Handle
  SWH_SCH,                                !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  {3588f999-3396-4c86-b786-ff94804f0a3c}, !- Default Day Schedule Name
  {9c16f54f-36b5-411c-909c-07a6cf280ac8}, !- Summer Design Day Schedule Name
  {104ad06e-10ff-4b24-ae70-d958a1243214}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3588f999-3396-4c86-b786-ff94804f0a3c}, !- Handle
  Schedule Day 51,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.340000003576279,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.600000023841858,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.629999995231628,                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.720000028610229,                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.790000021457672,                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.829999983310699,                      !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.610000014305115,                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.649999976158142,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100000001490116,                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.189999997615814,                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {c33d60c4-fb40-4d99-b09a-faaa62e3f7b4}, !- Handle
  Schedule Rule 16,                       !- Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9b0a120-96b6-470d-8251-5134ed5f6d77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c9b0a120-96b6-470d-8251-5134ed5f6d77}, !- Handle
  Schedule Day 52,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0799999982118607,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0700000002980232,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.109999999403954,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150000005960464,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209999993443489,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.189999997615814,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.230000004172325,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.200000002980232,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.189999997615814,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.150000005960464,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119999997317791,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.140000000596046,                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0700000002980232,                     !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0900000035762787,                     !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0500000007450581;                     !- Value Until Time 16

OS:Schedule:Day,
  {9c16f54f-36b5-411c-909c-07a6cf280ac8}, !- Handle
  Schedule Day 54,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.340000003576279,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.600000023841858,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.629999995231628,                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.720000028610229,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.790000021457672,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.829999983310699,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610000014305115,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.649999976158142,                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.100000001490116,                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.189999997615814,                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.219999998807907,                      !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.119999997317791,                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0900000035762787;                     !- Value Until Time 16

OS:Schedule:Day,
  {104ad06e-10ff-4b24-ae70-d958a1243214}, !- Handle
  Schedule Day 55,                        !- Name
  {a353ad1f-35e0-424d-8f46-41c697481772}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0299999993294477,                     !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0299999993294477;                     !- Value Until Time 3

OS:WaterUse:Equipment,
  {48fb5582-8e9f-41a3-a52b-f3a7d562a6a8}, ! Handle
  Laundry Service Water Use 2.8gal/min1,  ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {5b65e1e1-fbe4-490f-ba4e-0c03f80686d9}, ! Handle
  Laundry Service Water Use 2.8gal/min2,  ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {abd27602-cfc0-4f0b-b0b3-06b1035223d3}, ! Handle
  Laundry Service Water Use 2.8gal/min3,  ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:Connection,
  {b87f21ca-38ff-4f6d-8a9c-4b96ed32e968}, !- Handle
  {76fa0ce6-bcab-404d-a4fe-f010fa8dac8e}, !- Name
  {a04ab209-2145-4ea9-8c3f-1d67dc267955}, !- Source Object
  3,                                      !- Outlet Port
  {d0ec1446-a9e6-404e-abca-ca12ffeabe50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ef75e6-05f5-4ec3-9ab8-d5c5d840c2d7}, !- Handle
  {242ed86e-7a61-4d3d-ae42-34fd42f2d0be}, !- Name
  {fa361753-d681-4d1d-bd45-2a74568f0cc9}, !- Source Object
  3,                                      !- Outlet Port
  {7acb13cf-464f-45cc-af37-3dfbaf7a5395}, !- Target Object
  3;                                      !- Inlet Port

OS:DistrictHeating,
  {a68f67d2-e77e-424c-968a-0cb1c858be0a}, ! Handle
  District Heating 4,                     ! Name
  {bd038caf-361c-4665-94b5-05478415a0bb}, ! Hot Water Inlet Node Name
  {fbab83dd-4256-4775-aba2-5b5af276f854}, ! Hot Water Outlet Node Name
  Autosize;                               ! Nominal Capacity {W}

OS:Node,
  {eedf7c63-a562-4c12-b248-0a18e44fc560}, !- Handle
  Node 283,                               !- Name
  {1cc8f6d8-7a23-4b2a-ae79-72ae47c3929e}, !- Inlet Port
  {bd038caf-361c-4665-94b5-05478415a0bb}; !- Outlet Port

OS:Connection,
  {1cc8f6d8-7a23-4b2a-ae79-72ae47c3929e}, !- Handle
  {b66614f1-f2fd-4986-87b6-2ad3cda51ca1}, !- Name
  {a04ab209-2145-4ea9-8c3f-1d67dc267955}, !- Source Object
  4,                                      !- Outlet Port
  {eedf7c63-a562-4c12-b248-0a18e44fc560}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {700e04bf-c114-42de-8ac2-a606e3c0256a}, !- Handle
  Node 288,                               !- Name
  {fbab83dd-4256-4775-aba2-5b5af276f854}, !- Inlet Port
  {c82cfd6f-8c5e-4a23-8a73-3d9c9ba15b51}; !- Outlet Port

OS:Connection,
  {bd038caf-361c-4665-94b5-05478415a0bb}, !- Handle
  {47fd4809-8da6-4ecd-8601-0f6c9a4ce99f}, !- Name
  {eedf7c63-a562-4c12-b248-0a18e44fc560}, !- Source Object
  3,                                      !- Outlet Port
  {a68f67d2-e77e-424c-968a-0cb1c858be0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbab83dd-4256-4775-aba2-5b5af276f854}, !- Handle
  {db181676-3214-4552-abae-4aeb00ba6390}, !- Name
  {a68f67d2-e77e-424c-968a-0cb1c858be0a}, !- Source Object
  3,                                      !- Outlet Port
  {700e04bf-c114-42de-8ac2-a606e3c0256a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c82cfd6f-8c5e-4a23-8a73-3d9c9ba15b51}, !- Handle
  {73f68a07-42d2-47b7-bff0-0f3b85169e17}, !- Name
  {700e04bf-c114-42de-8ac2-a606e3c0256a}, !- Source Object
  3,                                      !- Outlet Port
  {7acb13cf-464f-45cc-af37-3dfbaf7a5395}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {99f626bf-17cc-4486-b91f-0feda401cfc2}, !- Handle
  DistrictHeating,                        !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {919d07f4-2cd1-4bad-8eb3-fecc37a66249}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {444ffd3d-f306-4302-aa98-618936d2f7bc}, !- Plant Side Inlet Node Name
  {c6c893f5-f2b9-47c5-b0ec-155db6cac89c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e250b0fa-65f2-46d4-b614-3853f8e7fa56}, !- Demand Side Inlet Node Name
  {28c5f012-7341-4bfb-8539-4bf329adbe5e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {fc722f44-5504-4540-9bd2-e0e2d9da3df5}, !- Handle
  {99f626bf-17cc-4486-b91f-0feda401cfc2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a68ab230-23f8-4d1a-a3f8-d16231695f7f}, !- Handle
  Node 35,                                !- Name
  {444ffd3d-f306-4302-aa98-618936d2f7bc}, !- Inlet Port
  {ce7c9a7a-1489-4dce-92fa-941cceb3c09c}; !- Outlet Port

OS:Node,
  {919d07f4-2cd1-4bad-8eb3-fecc37a66249}, !- Handle
  Node 36,                                !- Name
  {396d18ce-0bb5-4e12-bc24-d9dac171a724}, !- Inlet Port
  {c6c893f5-f2b9-47c5-b0ec-155db6cac89c}; !- Outlet Port

OS:Node,
  {33f43a5c-e55c-46c4-998e-1525dbe765ee}, !- Handle
  Node 37,                                !- Name
  {c796d1d2-f696-478e-a54b-9e623ec3acfc}, !- Inlet Port
  {c393242a-64d8-4f3d-9f2c-1d6e1522d8cf}; !- Outlet Port

OS:Connector:Mixer,
  {4d82557c-d2b5-4276-82d4-0f3db9cfa566}, !- Handle
  Connector Mixer 1,                      !- Name
  {ef8c584b-0eef-4f6c-b3c4-8ae1f040029c}, !- Outlet Branch Name
  {64662f41-3b5d-4d2d-85eb-707147de09b2}, !- Inlet Branch Name 1
  {8cdac589-bdbe-4ba3-ae54-afcdf9bf946b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0f57c9fd-55da-4f4c-8786-b25df97cd372}, !- Handle
  Connector Splitter 1,                   !- Name
  {3764e2aa-7179-4f55-a458-c59aa78aebdf}, !- Inlet Branch Name
  {c796d1d2-f696-478e-a54b-9e623ec3acfc}, !- Outlet Branch Name 1
  {6ba75a53-9a22-4934-83cc-4eb58404dfc1}; !- Outlet Branch Name 2

OS:Connection,
  {444ffd3d-f306-4302-aa98-618936d2f7bc}, !- Handle
  {85dc38e1-9179-435b-a9b2-420264d733b1}, !- Name
  {99f626bf-17cc-4486-b91f-0feda401cfc2}, !- Source Object
  13,                                     !- Outlet Port
  {a68ab230-23f8-4d1a-a3f8-d16231695f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c796d1d2-f696-478e-a54b-9e623ec3acfc}, !- Handle
  {8837565b-a858-49b7-8240-bd2bd62adea8}, !- Name
  {0f57c9fd-55da-4f4c-8786-b25df97cd372}, !- Source Object
  3,                                      !- Outlet Port
  {33f43a5c-e55c-46c4-998e-1525dbe765ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c893f5-f2b9-47c5-b0ec-155db6cac89c}, !- Handle
  {c6a6b22d-69a7-4542-9897-63a0ddea7a9b}, !- Name
  {919d07f4-2cd1-4bad-8eb3-fecc37a66249}, !- Source Object
  3,                                      !- Outlet Port
  {99f626bf-17cc-4486-b91f-0feda401cfc2}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {2f9bb8ac-4e78-4c78-82b8-3d300e09d149}, !- Handle
  Node 38,                                !- Name
  {e250b0fa-65f2-46d4-b614-3853f8e7fa56}, !- Inlet Port
  {13ff48e2-8e23-43cc-9d16-9848f26e1d83}; !- Outlet Port

OS:Node,
  {ad0b09f9-0190-449b-adbd-62d32460bd0a}, !- Handle
  Node 39,                                !- Name
  {65259b61-5455-40a4-bc77-3646383c975d}, !- Inlet Port
  {28c5f012-7341-4bfb-8539-4bf329adbe5e}; !- Outlet Port

OS:Node,
  {29302f50-6abf-4e07-b391-8118fb8f9ed7}, !- Handle
  Node 40,                                !- Name
  {44f20bea-d78f-4651-960e-a92678bfb8b3}, !- Inlet Port
  {94c8fb71-f070-4c18-b29a-dce75d1f727e}; !- Outlet Port

OS:Connector:Mixer,
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Handle
  Connector Mixer 2,                      !- Name
  {58e1ea3f-a479-4a1d-a568-3b9be1eb7fe3}, !- Outlet Branch Name
  {7652bb7a-dab4-4bf0-ae93-70ea792bf7df}, !- Inlet Branch Name 1
  {4009242e-0e59-4083-8849-5f88201f7ca5}, !- Inlet Branch Name 2
  {d774d664-e8b7-4097-a1d4-388110315091}, !- Inlet Branch Name 3
  {4c07b027-bb8f-4624-b0ca-4ec5ca1c9518}, !- Inlet Branch Name 4
  {27ef3ce3-d3d3-4d5c-a911-5984ab9414c3}, !- Inlet Branch Name 5
  {c176d872-eee6-4bd7-8c11-c31794b5a80c}, !- Inlet Branch Name 6
  {aab6628d-48aa-4410-aa46-e27e56e09f4a}, !- Inlet Branch Name 7
  {8a845f64-5862-4422-9242-b48404e55917}, !- Inlet Branch Name 8
  {a3c13ecd-8032-49a3-8fca-ab8b4928bae5}, !- Inlet Branch Name 9
  {4334ff35-e676-48d9-80f5-ae3bce8fa105}, !- Inlet Branch Name 10
  {ae51f922-79a3-410d-bdda-a521da046a7c}, !- Inlet Branch Name 11
  {fbbf594e-7b95-4e06-8c4f-214d8160b0fa}, !- Inlet Branch Name 12
  {f6a3a0e4-b9dc-47c6-80cd-46d8f0f1f104}, !- Inlet Branch Name 13
  {70e38dcf-f7c1-4fe3-a8cd-21c0faecf28e}, !- Inlet Branch Name 14
  {20a4b894-d6fa-4485-9170-de8e4857e6ef}, !- Inlet Branch Name 15
  {e3e6539d-7c18-44ee-ad53-2168d4ed28d8}, !- Inlet Branch Name 16
  {62615146-d07d-40ee-bffb-82028fab5da0}, !- Inlet Branch Name 17
  {70035874-798b-49af-9e40-051ec2f81033}, !- Inlet Branch Name 18
  {568a6fff-1e82-4257-a163-2ea333c373de}, !- Inlet Branch Name 19
  {f60da571-c84a-4526-89a5-123f25be4bf5}, !- Inlet Branch Name 20
  {0af0be0b-d54b-4fbf-a890-37a9c0f9d642}, !- Inlet Branch Name 21
  {a7fde526-81d7-49d1-9590-80c2d455538d}, !- Inlet Branch Name 22
  {4bf0c61d-9216-422a-a46d-a31336f27990}, !- Inlet Branch Name 23
  {2dd45ede-5ebb-4dbd-8282-de6195e33771}, !- Inlet Branch Name 24
  {834ddb0d-bfa0-4534-ba24-01ecf09b00b7}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Handle
  Connector Splitter 2,                   !- Name
  {68f0c0ac-afa9-4cdd-bf11-e489d16093be}, !- Inlet Branch Name
  {44f20bea-d78f-4651-960e-a92678bfb8b3}, !- Outlet Branch Name 1
  {7ed2e294-bfbc-4190-b51c-4252978e38cc}, !- Outlet Branch Name 2
  {845111a9-0aae-4f3f-ad7e-5d50cb657bee}, !- Outlet Branch Name 3
  {1dd079dd-7de9-43bd-9015-bc6ceead2a16}, !- Outlet Branch Name 4
  {ee1d4237-090f-4c48-bb7d-af24ed7664e0}, !- Outlet Branch Name 5
  {4f7f3998-d96c-46a2-9b52-fd1a37f7d7b5}, !- Outlet Branch Name 6
  {c08e4d87-4c98-4c59-87cc-053f1d539139}, !- Outlet Branch Name 7
  {b6d8d07a-0423-48b6-9e67-c93b7bb61b61}, !- Outlet Branch Name 8
  {8c7818a3-b342-477b-b326-6e57d549b72f}, !- Outlet Branch Name 9
  {5ab4213e-27ea-4752-b829-5ee3c4e8a0c7}, !- Outlet Branch Name 10
  {3060fa89-b15c-446b-8276-3e6346504856}, !- Outlet Branch Name 11
  {71279764-2a74-46af-af08-6d91cdd68eb5}, !- Outlet Branch Name 12
  {e3dc9c2c-e44a-41e7-bc8b-56cbfd0ea885}, !- Outlet Branch Name 13
  {13a4d694-3b68-4e54-9a2b-8d5a5f5d9ee1}, !- Outlet Branch Name 14
  {b050047f-4e95-4c60-aa97-932a537402a2}, !- Outlet Branch Name 15
  {b149714a-c74f-45a0-99e0-74f3fc61a271}, !- Outlet Branch Name 16
  {81dd864b-bfc8-49bd-bfd5-203e4e2e6bdb}, !- Outlet Branch Name 17
  {3fe05c85-6c76-4c0e-928e-01a2fcaf58c5}, !- Outlet Branch Name 18
  {46dd19da-3b9f-4375-93b9-268985baf988}, !- Outlet Branch Name 19
  {4ac6064d-4edf-41eb-9685-d464eeab28d0}, !- Outlet Branch Name 20
  {a99988bf-b845-4930-b7b8-482373230cb1}, !- Outlet Branch Name 21
  {56e8f331-47bb-4f5b-94bc-146df552d83d}, !- Outlet Branch Name 22
  {1d22cd24-c13f-4594-b689-548fae06c87c}, !- Outlet Branch Name 23
  {d7d02d97-9459-4d8b-a64a-48cbb0efc521}, !- Outlet Branch Name 24
  {ed3572e7-bbdb-4d1d-8a89-f07025182783}; !- Outlet Branch Name 25

OS:Connection,
  {e250b0fa-65f2-46d4-b614-3853f8e7fa56}, !- Handle
  {4be59c04-8d96-4d0a-a025-e6bb916f4c52}, !- Name
  {99f626bf-17cc-4486-b91f-0feda401cfc2}, !- Source Object
  16,                                     !- Outlet Port
  {2f9bb8ac-4e78-4c78-82b8-3d300e09d149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f20bea-d78f-4651-960e-a92678bfb8b3}, !- Handle
  {f2556a46-2e07-49f5-a238-20dc5e38e568}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  3,                                      !- Outlet Port
  {29302f50-6abf-4e07-b391-8118fb8f9ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c5f012-7341-4bfb-8539-4bf329adbe5e}, !- Handle
  {74a2c6c6-4227-495d-90b3-321bc91885f3}, !- Name
  {ad0b09f9-0190-449b-adbd-62d32460bd0a}, !- Source Object
  3,                                      !- Outlet Port
  {99f626bf-17cc-4486-b91f-0feda401cfc2}, !- Target Object
  17;                                     !- Inlet Port

OS:DistrictHeating,
  {bbca8b80-a87e-4fe0-ad0b-ae9deee73273}, ! Handle
  District Heating,                       ! Name
  {c393242a-64d8-4f3d-9f2c-1d6e1522d8cf}, ! Hot Water Inlet Node Name
  {1205e074-5c43-427d-882d-5354e4f41b22}, ! Hot Water Outlet Node Name
  Autosize;                               ! Nominal Capacity {W}

OS:Node,
  {fd77fb4b-c6ca-4085-8ff7-7fcbaa71b155}, !- Handle
  Node 41,                                !- Name
  {1205e074-5c43-427d-882d-5354e4f41b22}, !- Inlet Port
  {64662f41-3b5d-4d2d-85eb-707147de09b2}; !- Outlet Port

OS:Connection,
  {c393242a-64d8-4f3d-9f2c-1d6e1522d8cf}, !- Handle
  {c26021b2-f632-49fb-9b61-20ff04946a87}, !- Name
  {33f43a5c-e55c-46c4-998e-1525dbe765ee}, !- Source Object
  3,                                      !- Outlet Port
  {bbca8b80-a87e-4fe0-ad0b-ae9deee73273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1205e074-5c43-427d-882d-5354e4f41b22}, !- Handle
  {84640a43-a0db-43eb-b743-3477ffa3d976}, !- Name
  {bbca8b80-a87e-4fe0-ad0b-ae9deee73273}, !- Source Object
  3,                                      !- Outlet Port
  {fd77fb4b-c6ca-4085-8ff7-7fcbaa71b155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64662f41-3b5d-4d2d-85eb-707147de09b2}, !- Handle
  {a3f8f408-09cf-4402-9fdb-09e2ff3df0ac}, !- Name
  {fd77fb4b-c6ca-4085-8ff7-7fcbaa71b155}, !- Source Object
  3,                                      !- Outlet Port
  {4d82557c-d2b5-4276-82d4-0f3db9cfa566}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {62ffe1b7-1915-4bde-b551-026359621559}, ! Handle
  Adiabatic Pipe 21,                      ! Name
  {fb369257-7c6b-4727-9849-002707259cae}, ! Inlet Node Name
  {9cd4c2f1-f80e-4d03-8bb5-70c16054676c}; ! Outlet Node Name

OS:Node,
  {79be9bb4-6592-43f3-a9e1-c5c7f8ef5bda}, !- Handle
  Node 42,                                !- Name
  {6ba75a53-9a22-4934-83cc-4eb58404dfc1}, !- Inlet Port
  {fb369257-7c6b-4727-9849-002707259cae}; !- Outlet Port

OS:Connection,
  {6ba75a53-9a22-4934-83cc-4eb58404dfc1}, !- Handle
  {99fe5727-1bc3-4721-8c2e-ed84a45437ad}, !- Name
  {0f57c9fd-55da-4f4c-8786-b25df97cd372}, !- Source Object
  4,                                      !- Outlet Port
  {79be9bb4-6592-43f3-a9e1-c5c7f8ef5bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eab62694-9a75-4e0d-ade8-b4c36a9e82de}, !- Handle
  Node 43,                                !- Name
  {9cd4c2f1-f80e-4d03-8bb5-70c16054676c}, !- Inlet Port
  {8cdac589-bdbe-4ba3-ae54-afcdf9bf946b}; !- Outlet Port

OS:Connection,
  {fb369257-7c6b-4727-9849-002707259cae}, !- Handle
  {e66114c8-4d2a-4c58-9982-7ae1ecc8925b}, !- Name
  {79be9bb4-6592-43f3-a9e1-c5c7f8ef5bda}, !- Source Object
  3,                                      !- Outlet Port
  {62ffe1b7-1915-4bde-b551-026359621559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd4c2f1-f80e-4d03-8bb5-70c16054676c}, !- Handle
  {0da13c48-f13b-4c38-bdc0-7d235ee64289}, !- Name
  {62ffe1b7-1915-4bde-b551-026359621559}, !- Source Object
  3,                                      !- Outlet Port
  {eab62694-9a75-4e0d-ade8-b4c36a9e82de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cdac589-bdbe-4ba3-ae54-afcdf9bf946b}, !- Handle
  {07fe6499-d327-4250-8f79-219f4ec70f35}, !- Name
  {eab62694-9a75-4e0d-ade8-b4c36a9e82de}, !- Source Object
  3,                                      !- Outlet Port
  {4d82557c-d2b5-4276-82d4-0f3db9cfa566}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {99e97bb4-2454-4f27-86fb-ecf821021cd5}, ! Handle
  Adiabatic Pipe 22,                      ! Name
  {862549b7-98eb-4461-9851-81df486e9440}, ! Inlet Node Name
  {396d18ce-0bb5-4e12-bc24-d9dac171a724}; ! Outlet Node Name

OS:Node,
  {1a1f5e6f-43f3-44dd-b40a-bf5121837e2d}, !- Handle
  Node 44,                                !- Name
  {ef8c584b-0eef-4f6c-b3c4-8ae1f040029c}, !- Inlet Port
  {862549b7-98eb-4461-9851-81df486e9440}; !- Outlet Port

OS:Connection,
  {ef8c584b-0eef-4f6c-b3c4-8ae1f040029c}, !- Handle
  {db5d7979-f560-4348-9d7c-504830c4f952}, !- Name
  {4d82557c-d2b5-4276-82d4-0f3db9cfa566}, !- Source Object
  2,                                      !- Outlet Port
  {1a1f5e6f-43f3-44dd-b40a-bf5121837e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862549b7-98eb-4461-9851-81df486e9440}, !- Handle
  {d5a3c229-9e97-449c-99a5-e7371221c47a}, !- Name
  {1a1f5e6f-43f3-44dd-b40a-bf5121837e2d}, !- Source Object
  3,                                      !- Outlet Port
  {99e97bb4-2454-4f27-86fb-ecf821021cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396d18ce-0bb5-4e12-bc24-d9dac171a724}, !- Handle
  {493c4fe8-285a-4b0c-ab11-14b23e94c08b}, !- Name
  {99e97bb4-2454-4f27-86fb-ecf821021cd5}, !- Source Object
  3,                                      !- Outlet Port
  {919d07f4-2cd1-4bad-8eb3-fecc37a66249}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5fef3c3d-116d-4389-ba13-60942d90ef27}, ! Handle
  Adiabatic Pipe 23,                      ! Name
  {40eeeb2b-0099-4788-ad83-8d5397fbe87f}, ! Inlet Node Name
  {65259b61-5455-40a4-bc77-3646383c975d}; ! Outlet Node Name

OS:Node,
  {bb89eccd-b0cd-4e35-97a3-92750efd9bfa}, !- Handle
  Node 45,                                !- Name
  {58e1ea3f-a479-4a1d-a568-3b9be1eb7fe3}, !- Inlet Port
  {40eeeb2b-0099-4788-ad83-8d5397fbe87f}; !- Outlet Port

OS:Connection,
  {58e1ea3f-a479-4a1d-a568-3b9be1eb7fe3}, !- Handle
  {8057b0fc-c338-4faf-a663-b73dfed9b80a}, !- Name
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Source Object
  2,                                      !- Outlet Port
  {bb89eccd-b0cd-4e35-97a3-92750efd9bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40eeeb2b-0099-4788-ad83-8d5397fbe87f}, !- Handle
  {35a9379c-9cdf-4d0d-97ad-0bcb99f381c9}, !- Name
  {bb89eccd-b0cd-4e35-97a3-92750efd9bfa}, !- Source Object
  3,                                      !- Outlet Port
  {5fef3c3d-116d-4389-ba13-60942d90ef27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65259b61-5455-40a4-bc77-3646383c975d}, !- Handle
  {92dabc1d-4ac9-4b25-a010-42994ec0a0b2}, !- Name
  {5fef3c3d-116d-4389-ba13-60942d90ef27}, !- Source Object
  3,                                      !- Outlet Port
  {ad0b09f9-0190-449b-adbd-62d32460bd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {86bca2e4-6c66-4916-9020-3f06bcef49eb}, ! Handle
  Adiabatic Pipe 24,                      ! Name
  {13ff48e2-8e23-43cc-9d16-9848f26e1d83}, ! Inlet Node Name
  {f49956c9-dfac-4166-8dfd-bda6e276a8a3}; ! Outlet Node Name

OS:Node,
  {ea72b43e-b724-4e00-8995-8a26f066c70a}, !- Handle
  Node 46,                                !- Name
  {f49956c9-dfac-4166-8dfd-bda6e276a8a3}, !- Inlet Port
  {68f0c0ac-afa9-4cdd-bf11-e489d16093be}; !- Outlet Port

OS:Connection,
  {13ff48e2-8e23-43cc-9d16-9848f26e1d83}, !- Handle
  {8995f36b-4831-40eb-831b-5c0a59b1d0bd}, !- Name
  {2f9bb8ac-4e78-4c78-82b8-3d300e09d149}, !- Source Object
  3,                                      !- Outlet Port
  {86bca2e4-6c66-4916-9020-3f06bcef49eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49956c9-dfac-4166-8dfd-bda6e276a8a3}, !- Handle
  {2b1b760a-746f-4411-b84a-65a55d3c71a3}, !- Name
  {86bca2e4-6c66-4916-9020-3f06bcef49eb}, !- Source Object
  3,                                      !- Outlet Port
  {ea72b43e-b724-4e00-8995-8a26f066c70a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68f0c0ac-afa9-4cdd-bf11-e489d16093be}, !- Handle
  {6eaf1edd-4744-4e56-9e77-fb7a5ab44275}, !- Name
  {ea72b43e-b724-4e00-8995-8a26f066c70a}, !- Source Object
  3,                                      !- Outlet Port
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {896ab7a8-5fb1-434c-865c-e80d0ceff48f}, ! Handle
  Adiabatic Pipe 25,                      ! Name
  {94c8fb71-f070-4c18-b29a-dce75d1f727e}, ! Inlet Node Name
  {20ef7a3c-ab73-4327-84b3-c3d37ede2515}; ! Outlet Node Name

OS:Node,
  {15997e90-ee0a-44be-a31d-c6bf3001198a}, !- Handle
  Node 47,                                !- Name
  {20ef7a3c-ab73-4327-84b3-c3d37ede2515}, !- Inlet Port
  {7652bb7a-dab4-4bf0-ae93-70ea792bf7df}; !- Outlet Port

OS:Connection,
  {94c8fb71-f070-4c18-b29a-dce75d1f727e}, !- Handle
  {783fc2c1-7a90-49ce-a686-00dc0abf7799}, !- Name
  {29302f50-6abf-4e07-b391-8118fb8f9ed7}, !- Source Object
  3,                                      !- Outlet Port
  {896ab7a8-5fb1-434c-865c-e80d0ceff48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ef7a3c-ab73-4327-84b3-c3d37ede2515}, !- Handle
  {86104582-5a79-42e6-9496-08eee4a105a3}, !- Name
  {896ab7a8-5fb1-434c-865c-e80d0ceff48f}, !- Source Object
  3,                                      !- Outlet Port
  {15997e90-ee0a-44be-a31d-c6bf3001198a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7652bb7a-dab4-4bf0-ae93-70ea792bf7df}, !- Handle
  {09befa22-4b6b-40d9-a7af-5ab80f6b9f27}, !- Name
  {15997e90-ee0a-44be-a31d-c6bf3001198a}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {87cb7a04-f72b-4b9a-b895-49d9bfe953d0}, ! Handle
  Var Spd Pump,                           ! Name
  {ce7c9a7a-1489-4dce-92fa-941cceb3c09c}, ! Inlet Node Name
  {ca0348df-5936-4d45-ab30-1d6ab3e95a97}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  179344.0152,                            ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  0.924,                                  ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {b48940c5-dc8f-429a-bf16-c1c903b308cf}, !- Handle
  Node 48,                                !- Name
  {ca0348df-5936-4d45-ab30-1d6ab3e95a97}, !- Inlet Port
  {3764e2aa-7179-4f55-a458-c59aa78aebdf}; !- Outlet Port

OS:Connection,
  {ce7c9a7a-1489-4dce-92fa-941cceb3c09c}, !- Handle
  {308ae533-eaa2-4a9e-bd78-d6f12c549cad}, !- Name
  {a68ab230-23f8-4d1a-a3f8-d16231695f7f}, !- Source Object
  3,                                      !- Outlet Port
  {87cb7a04-f72b-4b9a-b895-49d9bfe953d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca0348df-5936-4d45-ab30-1d6ab3e95a97}, !- Handle
  {edf15428-1617-4176-939a-2fb378f36971}, !- Name
  {87cb7a04-f72b-4b9a-b895-49d9bfe953d0}, !- Source Object
  3,                                      !- Outlet Port
  {b48940c5-dc8f-429a-bf16-c1c903b308cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3764e2aa-7179-4f55-a458-c59aa78aebdf}, !- Handle
  {18e4aff8-aae6-43f8-b1db-1ca17467207b}, !- Name
  {b48940c5-dc8f-429a-bf16-c1c903b308cf}, !- Source Object
  3,                                      !- Outlet Port
  {0f57c9fd-55da-4f4c-8786-b25df97cd372}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Handle
  Always On Discrete 1,                   !- Name
  {9edaa2da-822c-4dbe-ba52-7473c1afbb6e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9edaa2da-822c-4dbe-ba52-7473c1afbb6e}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Water,
  {2515ddb8-25e0-4dd0-b0a9-036dbccd1437}, ! Handle
  HW Htg Coil 1,                          ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {49e8c0aa-4304-4958-85f0-543e0642cd2b}, ! Water Inlet Node Name
  {f101c616-ea32-43cd-83b0-6a4ca99ff9f4}, ! Water Outlet Node Name
  {eef5ed87-a882-4f1d-9356-ff5e4e79e8a1}, ! Air Inlet Node Name
  {df44fb33-9343-4c9c-8ca5-a8be0fa06449}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {24212de6-1ad2-4737-9005-dd193b6fe04f}, !- Handle
  Node 50,                                !- Name
  {df44fb33-9343-4c9c-8ca5-a8be0fa06449}, !- Inlet Port
  {e531f0f3-3b43-4a95-a410-03ed65daf633}; !- Outlet Port

OS:Connection,
  {eef5ed87-a882-4f1d-9356-ff5e4e79e8a1}, !- Handle
  {8a08c5eb-afd9-4be7-b454-cf600a2036aa}, !- Name
  {c4487eec-9eaa-48aa-9b93-9f175a39fb50}, !- Source Object
  3,                                      !- Outlet Port
  {2515ddb8-25e0-4dd0-b0a9-036dbccd1437}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {df44fb33-9343-4c9c-8ca5-a8be0fa06449}, !- Handle
  {826f1e1e-cff6-4917-8acd-e78204bd08d1}, !- Name
  {2515ddb8-25e0-4dd0-b0a9-036dbccd1437}, !- Source Object
  8,                                      !- Outlet Port
  {24212de6-1ad2-4737-9005-dd193b6fe04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e531f0f3-3b43-4a95-a410-03ed65daf633}, !- Handle
  {db734d97-758d-4774-acc9-f1995a57c10f}, !- Name
  {24212de6-1ad2-4737-9005-dd193b6fe04f}, !- Source Object
  3,                                      !- Outlet Port
  {80828895-5a87-4c14-82b9-ee444961c40d}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {f901c6e5-cc49-4a0e-b66e-065995e0c20e}, !- Handle
  Node 66,                                !- Name
  {7ed2e294-bfbc-4190-b51c-4252978e38cc}, !- Inlet Port
  {49e8c0aa-4304-4958-85f0-543e0642cd2b}; !- Outlet Port

OS:Node,
  {9ed7dd03-85d9-4037-b0f8-c3f04081342c}, !- Handle
  Node 67,                                !- Name
  {f101c616-ea32-43cd-83b0-6a4ca99ff9f4}, !- Inlet Port
  {4009242e-0e59-4083-8849-5f88201f7ca5}; !- Outlet Port

OS:Connection,
  {49e8c0aa-4304-4958-85f0-543e0642cd2b}, !- Handle
  {738e0ebd-1067-4d99-9042-18ee5ba270a9}, !- Name
  {f901c6e5-cc49-4a0e-b66e-065995e0c20e}, !- Source Object
  3,                                      !- Outlet Port
  {2515ddb8-25e0-4dd0-b0a9-036dbccd1437}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f101c616-ea32-43cd-83b0-6a4ca99ff9f4}, !- Handle
  {72eb8b34-c625-45fc-b4fe-dd15cafb6fb3}, !- Name
  {2515ddb8-25e0-4dd0-b0a9-036dbccd1437}, !- Source Object
  6,                                      !- Outlet Port
  {9ed7dd03-85d9-4037-b0f8-c3f04081342c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c502e72e-e7d0-462e-9920-81f9d1bf4d4c}, !- Handle
  Controller Water Coil 3,                !- Name
  {2515ddb8-25e0-4dd0-b0a9-036dbccd1437}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Connection,
  {7ed2e294-bfbc-4190-b51c-4252978e38cc}, !- Handle
  {6cf46257-2fc9-4e7b-b5c8-5c69126323cd}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  4,                                      !- Outlet Port
  {f901c6e5-cc49-4a0e-b66e-065995e0c20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4009242e-0e59-4083-8849-5f88201f7ca5}, !- Handle
  {39f2c1bf-6112-43ef-83e8-41d8bdba9531}, !- Name
  {9ed7dd03-85d9-4037-b0f8-c3f04081342c}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e0f806a3-992e-47d3-b36c-e834ac0a2856}, ! Handle
  HW Htg Coil,                            ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {9826438c-cad6-4a53-8e4e-6ea40dec52cb}, ! Water Inlet Node Name
  {8c1b379f-5317-4c67-897a-91d111cc1144}, ! Water Outlet Node Name
  {7b98c7f2-b63b-4646-989a-383f1dfd5036}, ! Air Inlet Node Name
  {4ee58b6f-819e-4953-8d86-fb31cafd2c0c}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {d5671bb9-3fc7-481d-9e27-241cc201374e}, !- Handle
  Node 34,                                !- Name
  {4ee58b6f-819e-4953-8d86-fb31cafd2c0c}, !- Inlet Port
  {a0f14b2d-7942-4cf7-aed3-77fd97513ae5}; !- Outlet Port

OS:Connection,
  {7b98c7f2-b63b-4646-989a-383f1dfd5036}, !- Handle
  {1897b3a6-d0b3-4183-96c3-66bb4a25a781}, !- Name
  {d9ea79de-8599-4eec-830f-5e4e61c37e87}, !- Source Object
  3,                                      !- Outlet Port
  {e0f806a3-992e-47d3-b36c-e834ac0a2856}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4ee58b6f-819e-4953-8d86-fb31cafd2c0c}, !- Handle
  {4820979c-7892-42c6-b0f5-f8d15c02712a}, !- Name
  {e0f806a3-992e-47d3-b36c-e834ac0a2856}, !- Source Object
  8,                                      !- Outlet Port
  {d5671bb9-3fc7-481d-9e27-241cc201374e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0f14b2d-7942-4cf7-aed3-77fd97513ae5}, !- Handle
  {5f782e6f-9b7b-4210-b733-b72f3b43768e}, !- Name
  {d5671bb9-3fc7-481d-9e27-241cc201374e}, !- Source Object
  3,                                      !- Outlet Port
  {2798c2a5-4a73-4a54-8867-6612fa8079c7}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {7cfc6258-35a6-4b65-8a88-68537e98c3f2}, !- Handle
  Node 49,                                !- Name
  {845111a9-0aae-4f3f-ad7e-5d50cb657bee}, !- Inlet Port
  {9826438c-cad6-4a53-8e4e-6ea40dec52cb}; !- Outlet Port

OS:Connection,
  {845111a9-0aae-4f3f-ad7e-5d50cb657bee}, !- Handle
  {17715a96-ffc3-48f3-8632-97a4e2220bb8}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  5,                                      !- Outlet Port
  {7cfc6258-35a6-4b65-8a88-68537e98c3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa10ce68-fcec-45f0-8a31-939470859af1}, !- Handle
  Node 87,                                !- Name
  {8c1b379f-5317-4c67-897a-91d111cc1144}, !- Inlet Port
  {d774d664-e8b7-4097-a1d4-388110315091}; !- Outlet Port

OS:Connection,
  {9826438c-cad6-4a53-8e4e-6ea40dec52cb}, !- Handle
  {a223b060-e204-4ccc-b43d-fef10b2516dc}, !- Name
  {7cfc6258-35a6-4b65-8a88-68537e98c3f2}, !- Source Object
  3,                                      !- Outlet Port
  {e0f806a3-992e-47d3-b36c-e834ac0a2856}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8c1b379f-5317-4c67-897a-91d111cc1144}, !- Handle
  {ae136cfa-900f-4ed7-be84-c08881654cd0}, !- Name
  {e0f806a3-992e-47d3-b36c-e834ac0a2856}, !- Source Object
  6,                                      !- Outlet Port
  {fa10ce68-fcec-45f0-8a31-939470859af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d774d664-e8b7-4097-a1d4-388110315091}, !- Handle
  {b5b79c10-39d1-4155-b72c-6c1c821018f4}, !- Name
  {fa10ce68-fcec-45f0-8a31-939470859af1}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {55bd1a13-331b-4940-974c-014ca4574e54}, !- Handle
  Controller Water Coil 1,                !- Name
  {e0f806a3-992e-47d3-b36c-e834ac0a2856}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c3d244d0-4a45-4573-98cc-a7091515560a}, ! Handle
  HW Htg Coil 2,                          ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {9f5cf717-349a-467d-ac37-8028cc8a6e63}, ! Water Inlet Node Name
  {0081ffa5-8730-42ee-a58f-6542e6115ba4}, ! Water Outlet Node Name
  {dc9fb190-ea82-4803-a2b5-e462df2e5060}, ! Air Inlet Node Name
  {81f3d238-dd6b-4c32-b66c-2c0c13e38c5d}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {d85df9c6-4cba-4bb3-ad1f-16994e10997e}, !- Handle
  Node 88,                                !- Name
  {81f3d238-dd6b-4c32-b66c-2c0c13e38c5d}, !- Inlet Port
  {0ca4da2a-c77e-4641-915c-d8162b93a8a3}; !- Outlet Port

OS:Connection,
  {dc9fb190-ea82-4803-a2b5-e462df2e5060}, !- Handle
  {62dec2e2-afe3-4ee1-8525-dc4a9a84af2f}, !- Name
  {b755ec7e-60d4-46e1-b441-4b63075f0761}, !- Source Object
  3,                                      !- Outlet Port
  {c3d244d0-4a45-4573-98cc-a7091515560a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {81f3d238-dd6b-4c32-b66c-2c0c13e38c5d}, !- Handle
  {b0630599-fda0-47ec-886b-c9f2994eaad9}, !- Name
  {c3d244d0-4a45-4573-98cc-a7091515560a}, !- Source Object
  8,                                      !- Outlet Port
  {d85df9c6-4cba-4bb3-ad1f-16994e10997e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ca4da2a-c77e-4641-915c-d8162b93a8a3}, !- Handle
  {ad84a586-2f84-4f7f-a84f-039ae124826c}, !- Name
  {d85df9c6-4cba-4bb3-ad1f-16994e10997e}, !- Source Object
  3,                                      !- Outlet Port
  {8e661259-2674-4c2f-876a-5d0b5eee8c30}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {db472d6d-a63e-4fdf-8b37-f93f852acc41}, !- Handle
  Node 92,                                !- Name
  {1dd079dd-7de9-43bd-9015-bc6ceead2a16}, !- Inlet Port
  {9f5cf717-349a-467d-ac37-8028cc8a6e63}; !- Outlet Port

OS:Connection,
  {1dd079dd-7de9-43bd-9015-bc6ceead2a16}, !- Handle
  {ce3054db-6718-48d7-b0b2-d0e6a4c5f623}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  6,                                      !- Outlet Port
  {db472d6d-a63e-4fdf-8b37-f93f852acc41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1623375f-f59c-47ac-9a96-c1fdae566075}, !- Handle
  Node 93,                                !- Name
  {0081ffa5-8730-42ee-a58f-6542e6115ba4}, !- Inlet Port
  {4c07b027-bb8f-4624-b0ca-4ec5ca1c9518}; !- Outlet Port

OS:Connection,
  {9f5cf717-349a-467d-ac37-8028cc8a6e63}, !- Handle
  {07a9252d-3cc0-4cae-936f-63f59678057a}, !- Name
  {db472d6d-a63e-4fdf-8b37-f93f852acc41}, !- Source Object
  3,                                      !- Outlet Port
  {c3d244d0-4a45-4573-98cc-a7091515560a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0081ffa5-8730-42ee-a58f-6542e6115ba4}, !- Handle
  {719a6641-3636-47d2-82d6-09105c1be6ce}, !- Name
  {c3d244d0-4a45-4573-98cc-a7091515560a}, !- Source Object
  6,                                      !- Outlet Port
  {1623375f-f59c-47ac-9a96-c1fdae566075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c07b027-bb8f-4624-b0ca-4ec5ca1c9518}, !- Handle
  {02ea7bef-385d-482e-8e42-3df7ca82967c}, !- Name
  {1623375f-f59c-47ac-9a96-c1fdae566075}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5e05e042-2310-464d-8f9a-3dadf5652af3}, !- Handle
  Controller Water Coil 5,                !- Name
  {c3d244d0-4a45-4573-98cc-a7091515560a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c55e6ea0-8582-4eec-a236-4ae33663d5cf}, ! Handle
  HW Htg Coil 3,                          ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {53fe4f52-2d42-4dcc-8635-62e5874424cd}, ! Water Inlet Node Name
  {896ad5e0-b583-4bfd-87d1-0a1530fb5f7e}, ! Water Outlet Node Name
  {5ccc0439-2a46-47e5-afbd-ed0d6d616896}, ! Air Inlet Node Name
  {d67c0516-aa83-4723-8869-3b97b0d23243}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {222173f5-8754-4a83-bc4b-bf8d801af0b4}, !- Handle
  Node 97,                                !- Name
  {d67c0516-aa83-4723-8869-3b97b0d23243}, !- Inlet Port
  {fc75e06e-403e-407b-a64a-8e3c32acd8d3}; !- Outlet Port

OS:Connection,
  {5ccc0439-2a46-47e5-afbd-ed0d6d616896}, !- Handle
  {f9fc3041-e7d0-49b4-865b-a5995db6204d}, !- Name
  {fa6235a4-0a58-483d-aebf-7a9b9cca84db}, !- Source Object
  3,                                      !- Outlet Port
  {c55e6ea0-8582-4eec-a236-4ae33663d5cf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d67c0516-aa83-4723-8869-3b97b0d23243}, !- Handle
  {a3c4bdaa-555f-4d98-8b8b-d48f96dbc882}, !- Name
  {c55e6ea0-8582-4eec-a236-4ae33663d5cf}, !- Source Object
  8,                                      !- Outlet Port
  {222173f5-8754-4a83-bc4b-bf8d801af0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc75e06e-403e-407b-a64a-8e3c32acd8d3}, !- Handle
  {fc7e24ee-2dd7-423f-95d8-1a305a38cd23}, !- Name
  {222173f5-8754-4a83-bc4b-bf8d801af0b4}, !- Source Object
  3,                                      !- Outlet Port
  {2fa91a32-63ac-4bc9-addd-6ad11d5a124f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {feb595e9-d281-4c43-b8f1-a2b75f730552}, !- Handle
  Node 98,                                !- Name
  {ee1d4237-090f-4c48-bb7d-af24ed7664e0}, !- Inlet Port
  {53fe4f52-2d42-4dcc-8635-62e5874424cd}; !- Outlet Port

OS:Connection,
  {ee1d4237-090f-4c48-bb7d-af24ed7664e0}, !- Handle
  {6ab75343-8e7c-46a3-af21-130f816e6b31}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  7,                                      !- Outlet Port
  {feb595e9-d281-4c43-b8f1-a2b75f730552}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {054f35d6-2b74-46c9-9868-d195649d6d52}, !- Handle
  Node 102,                               !- Name
  {896ad5e0-b583-4bfd-87d1-0a1530fb5f7e}, !- Inlet Port
  {27ef3ce3-d3d3-4d5c-a911-5984ab9414c3}; !- Outlet Port

OS:Connection,
  {53fe4f52-2d42-4dcc-8635-62e5874424cd}, !- Handle
  {2b27b1ea-1152-4314-be6f-af044f083d17}, !- Name
  {feb595e9-d281-4c43-b8f1-a2b75f730552}, !- Source Object
  3,                                      !- Outlet Port
  {c55e6ea0-8582-4eec-a236-4ae33663d5cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {896ad5e0-b583-4bfd-87d1-0a1530fb5f7e}, !- Handle
  {50c29095-82c3-4936-9bc9-cd423ee22fe6}, !- Name
  {c55e6ea0-8582-4eec-a236-4ae33663d5cf}, !- Source Object
  6,                                      !- Outlet Port
  {054f35d6-2b74-46c9-9868-d195649d6d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ef3ce3-d3d3-4d5c-a911-5984ab9414c3}, !- Handle
  {aaa7c0f6-7aee-4461-8732-45d9fb2cadf4}, !- Name
  {054f35d6-2b74-46c9-9868-d195649d6d52}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fd34953a-0ce7-4c80-a110-846d5b21e37c}, !- Handle
  Controller Water Coil 7,                !- Name
  {c55e6ea0-8582-4eec-a236-4ae33663d5cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {0838882b-4b51-49f5-a9fe-542adc57df71}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {298964d4-73b1-49e0-961a-cac0b9ed58bf}, ! Schedule Name
  {919d07f4-2cd1-4bad-8eb3-fecc37a66249}; ! Setpoint Node or NodeList Name

OS:WaterUse:Equipment,
  {ec9d2f0f-a089-4e95-b7a0-f6aaa176a601}, ! Handle
  Water Fixture,                          ! Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, ! Water Use Equipment Definition Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {6ede6184-65e4-41ea-a1b0-de8a9f873065}, ! Handle
  Water Fixture 1,                        ! Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, ! Water Use Equipment Definition Name
  {06e73e5b-6534-4b82-b423-7967fa043a36}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {1e74b70d-4367-4985-badf-debc01f83bc1}, ! Handle
  Water Fixture 2,                        ! Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, ! Water Use Equipment Definition Name
  {ce2ccc4f-d55f-4f08-9ed6-5ad1c453b62f}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {802ddac7-5c89-466a-91f6-45b13b950fae}, ! Handle
  Water Fixture 3,                        ! Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, ! Water Use Equipment Definition Name
  {fbdee098-5279-4c0d-b60e-4ff9f72c0e5b}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:Connection,
  {9d8c1c8e-94ed-457c-ad3f-565b597ebc4a}, !- Handle
  {e35c747f-b2d8-4346-af40-d0bff2a284c8}, !- Name
  {e9254df0-88f2-4191-80f2-e1a64ef0fa05}, !- Source Object
  3,                                      !- Outlet Port
  {c88a6ec8-4b5b-47b4-88ce-cc9a43e3b672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a548fcda-6890-4400-bf41-93e5d6a999f1}, !- Handle
  {10c07a19-efa6-432e-aa41-2234f7c2e445}, !- Name
  {ba99c277-c82f-4ae3-8864-11f1c7611b9c}, !- Source Object
  3,                                      !- Outlet Port
  {a47164e7-5ede-4843-90bc-08dd36690667}, !- Target Object
  3;                                      !- Inlet Port

OS:DistrictCooling,
  {887b26da-8d75-4a92-9a01-647154192ee4}, ! Handle
  District Cooling,                       ! Name
  {51b75856-166c-4464-802d-e2f76ed8817c}, ! Chilled Water Inlet Node Name
  {38475274-04b4-4369-8a6b-3b9867dde804}, ! Chilled Water Outlet Node Name
  Autosize;                               ! Nominal Capacity {W}

OS:Node,
  {ec6fcefa-0402-432a-9bb1-7e5717f934c2}, !- Handle
  Node 53,                                !- Name
  {d1f18c2e-c182-4567-9f8f-23997554b08a}, !- Inlet Port
  {51b75856-166c-4464-802d-e2f76ed8817c}; !- Outlet Port

OS:Connection,
  {d1f18c2e-c182-4567-9f8f-23997554b08a}, !- Handle
  {fc01ac76-00ae-4c46-9053-73eee7603547}, !- Name
  {e9254df0-88f2-4191-80f2-e1a64ef0fa05}, !- Source Object
  4,                                      !- Outlet Port
  {ec6fcefa-0402-432a-9bb1-7e5717f934c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd5ea9fe-4c94-49d6-a972-21cdd72460b0}, !- Handle
  Node 58,                                !- Name
  {38475274-04b4-4369-8a6b-3b9867dde804}, !- Inlet Port
  {c3bbed34-7c38-4a44-a7de-ac91e2f28004}; !- Outlet Port

OS:Connection,
  {51b75856-166c-4464-802d-e2f76ed8817c}, !- Handle
  {9c96f07f-bdfa-4418-baaa-ec47d989362c}, !- Name
  {ec6fcefa-0402-432a-9bb1-7e5717f934c2}, !- Source Object
  3,                                      !- Outlet Port
  {887b26da-8d75-4a92-9a01-647154192ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38475274-04b4-4369-8a6b-3b9867dde804}, !- Handle
  {effdf8eb-1277-40a5-956a-bbc288d34a3e}, !- Name
  {887b26da-8d75-4a92-9a01-647154192ee4}, !- Source Object
  3,                                      !- Outlet Port
  {cd5ea9fe-4c94-49d6-a972-21cdd72460b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3bbed34-7c38-4a44-a7de-ac91e2f28004}, !- Handle
  {4faad73d-1065-4237-853f-df3507a87425}, !- Name
  {cd5ea9fe-4c94-49d6-a972-21cdd72460b0}, !- Source Object
  3,                                      !- Outlet Port
  {a47164e7-5ede-4843-90bc-08dd36690667}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f59aabd8-02d5-4102-9f1e-a08886e02d7d}, !- Handle
  Node 70,                                !- Name
  {973ac6d7-b018-4025-9c85-66f1e5f8c930}, !- Inlet Port
  {04e3721f-53d9-4e84-8d9a-2d946f73a283}; !- Outlet Port

OS:Connection,
  {973ac6d7-b018-4025-9c85-66f1e5f8c930}, !- Handle
  {abe17604-d270-4eba-80bc-f2d09b98f3ae}, !- Name
  {425a69f9-8dc2-492e-ad08-0fa0338b47a7}, !- Source Object
  5,                                      !- Outlet Port
  {f59aabd8-02d5-4102-9f1e-a08886e02d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2023c9c2-8119-4f45-b265-1fabfbfc85e3}, !- Handle
  Node 71,                                !- Name
  {c73903d9-4452-4dda-9654-357b10dfafb3}, !- Inlet Port
  {61cdaed5-dc6b-4eed-b100-4c958ebbb15a}; !- Outlet Port

OS:Connection,
  {04e3721f-53d9-4e84-8d9a-2d946f73a283}, !- Handle
  {1024d1d1-3bf3-4d71-9899-9f040ae4c818}, !- Name
  {f59aabd8-02d5-4102-9f1e-a08886e02d7d}, !- Source Object
  3,                                      !- Outlet Port
  {139ad966-da0c-4ded-8690-e8d0e5e8de64}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c73903d9-4452-4dda-9654-357b10dfafb3}, !- Handle
  {278efdb2-05d8-4366-b2b8-b9983be1e349}, !- Name
  {139ad966-da0c-4ded-8690-e8d0e5e8de64}, !- Source Object
  11,                                     !- Outlet Port
  {2023c9c2-8119-4f45-b265-1fabfbfc85e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61cdaed5-dc6b-4eed-b100-4c958ebbb15a}, !- Handle
  {b2b6204d-f0c6-49d4-962f-82104b06f757}, !- Name
  {2023c9c2-8119-4f45-b265-1fabfbfc85e3}, !- Source Object
  3,                                      !- Outlet Port
  {6ecfda3e-95a0-4a25-968a-aa9640ae7e98}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3a4c02f8-3f15-4171-99de-b5d4b2e11da7}, !- Handle
  Controller Water Coil 4,                !- Name
  {139ad966-da0c-4ded-8690-e8d0e5e8de64}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d0f44c55-b0ab-4292-87c7-bfa7a08d108c}, !- Handle
  Node 72,                                !- Name
  {4fc01cf2-1d29-40f5-9936-35e6509382f7}, !- Inlet Port
  {3bd20798-2d71-43b4-bef2-a816016142d3}; !- Outlet Port

OS:Connection,
  {4fc01cf2-1d29-40f5-9936-35e6509382f7}, !- Handle
  {dc7e8977-c015-4000-86c3-755067877174}, !- Name
  {425a69f9-8dc2-492e-ad08-0fa0338b47a7}, !- Source Object
  6,                                      !- Outlet Port
  {d0f44c55-b0ab-4292-87c7-bfa7a08d108c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {463f58e9-38c3-44c7-a637-1d3261847b1d}, !- Handle
  Node 73,                                !- Name
  {56b22d22-164e-481d-8aa4-8111109b82ff}, !- Inlet Port
  {950100cc-3df9-4b89-84b5-a1b60d8f5afe}; !- Outlet Port

OS:Connection,
  {3bd20798-2d71-43b4-bef2-a816016142d3}, !- Handle
  {e57fc9fb-deb1-46bb-888f-609a80ea09eb}, !- Name
  {d0f44c55-b0ab-4292-87c7-bfa7a08d108c}, !- Source Object
  3,                                      !- Outlet Port
  {cd6e2c51-e5bb-477f-8573-392b6a5ba827}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {56b22d22-164e-481d-8aa4-8111109b82ff}, !- Handle
  {150c0349-23eb-4f36-a6b6-ce1e8a1fdcef}, !- Name
  {cd6e2c51-e5bb-477f-8573-392b6a5ba827}, !- Source Object
  11,                                     !- Outlet Port
  {463f58e9-38c3-44c7-a637-1d3261847b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950100cc-3df9-4b89-84b5-a1b60d8f5afe}, !- Handle
  {5c9b25b6-f322-4a5d-9ce6-8464d278833e}, !- Name
  {463f58e9-38c3-44c7-a637-1d3261847b1d}, !- Source Object
  3,                                      !- Outlet Port
  {6ecfda3e-95a0-4a25-968a-aa9640ae7e98}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a0c2bfcf-f673-40ff-a917-7719beb8d838}, !- Handle
  Controller Water Coil 6,                !- Name
  {cd6e2c51-e5bb-477f-8573-392b6a5ba827}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {80cbbf50-327a-4c23-9e88-9a1a3190dcb4}, !- Handle
  Node 74,                                !- Name
  {d58c1de1-a074-438a-a0bb-e03f579b4341}, !- Inlet Port
  {c00a4e81-8881-45fc-9c35-596552f0cd50}; !- Outlet Port

OS:Connection,
  {d58c1de1-a074-438a-a0bb-e03f579b4341}, !- Handle
  {f39d3db5-bba8-4d24-9d0a-b43eff3c17ed}, !- Name
  {425a69f9-8dc2-492e-ad08-0fa0338b47a7}, !- Source Object
  7,                                      !- Outlet Port
  {80cbbf50-327a-4c23-9e88-9a1a3190dcb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89ded63d-3cc9-49d8-b43a-367fa7589756}, !- Handle
  Node 75,                                !- Name
  {0316b3cd-4660-4c7f-a6ea-a186803cbe9f}, !- Inlet Port
  {74cb1ef3-70b1-48c4-85e7-9ad8741aee6f}; !- Outlet Port

OS:Connection,
  {c00a4e81-8881-45fc-9c35-596552f0cd50}, !- Handle
  {6aa58eec-5ef0-4324-9cb7-07fa80cca01f}, !- Name
  {80cbbf50-327a-4c23-9e88-9a1a3190dcb4}, !- Source Object
  3,                                      !- Outlet Port
  {3bcf866f-e4f1-4151-8bdf-5b4783c1e9c7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0316b3cd-4660-4c7f-a6ea-a186803cbe9f}, !- Handle
  {6a012a6c-1ab4-44e4-82b3-62cc408e4a92}, !- Name
  {3bcf866f-e4f1-4151-8bdf-5b4783c1e9c7}, !- Source Object
  11,                                     !- Outlet Port
  {89ded63d-3cc9-49d8-b43a-367fa7589756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74cb1ef3-70b1-48c4-85e7-9ad8741aee6f}, !- Handle
  {c6e56f06-12ff-47e4-bf7b-a2a78c4418a6}, !- Name
  {89ded63d-3cc9-49d8-b43a-367fa7589756}, !- Source Object
  3,                                      !- Outlet Port
  {6ecfda3e-95a0-4a25-968a-aa9640ae7e98}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3016f48f-19c5-4740-8700-a96e970f3858}, !- Handle
  Controller Water Coil 8,                !- Name
  {3bcf866f-e4f1-4151-8bdf-5b4783c1e9c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Pump:VariableSpeed,
  {6888ef56-a52a-4c5d-b6ec-e7eea4006cd3}, ! Handle
  Var Spd Pump 1,                         ! Name
  {d4cf9384-89fe-4c1b-b7f0-c0c94ac0c7b7}, ! Inlet Node Name
  {3ba579ac-50d0-40d5-92dc-223d1bb48019}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  179344.0152,                            ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  0.924,                                  ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {35b65174-e1d7-469d-b53f-175e6314c79a}, !- Handle
  Node 57,                                !- Name
  {3ba579ac-50d0-40d5-92dc-223d1bb48019}, !- Inlet Port
  {fe198d0f-1227-49c8-87f5-6e13f7432646}; !- Outlet Port

OS:Connection,
  {d4cf9384-89fe-4c1b-b7f0-c0c94ac0c7b7}, !- Handle
  {957ae727-4497-4ca2-bfbf-30b9cc3174e0}, !- Name
  {2b4cf98b-6cdf-4b59-a783-bcc40baf9a3d}, !- Source Object
  3,                                      !- Outlet Port
  {6888ef56-a52a-4c5d-b6ec-e7eea4006cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba579ac-50d0-40d5-92dc-223d1bb48019}, !- Handle
  {3c2795a2-a5ab-4145-aef7-e8a0170f1e80}, !- Name
  {6888ef56-a52a-4c5d-b6ec-e7eea4006cd3}, !- Source Object
  3,                                      !- Outlet Port
  {35b65174-e1d7-469d-b53f-175e6314c79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe198d0f-1227-49c8-87f5-6e13f7432646}, !- Handle
  {64efaf27-cbe9-4ac7-bfcf-d53ce62c4cbb}, !- Name
  {35b65174-e1d7-469d-b53f-175e6314c79a}, !- Source Object
  3,                                      !- Outlet Port
  {e9254df0-88f2-4191-80f2-e1a64ef0fa05}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {31f46eae-db85-4a48-afdd-b05afdad70f6}, ! Handle
  Water Fixture 4,                        ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {d067a904-1eda-4b9f-b29f-0a7084c3d227}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {a4794f96-2040-442d-8b55-3306108ec332}, ! Handle
  Water Fixture 5,                        ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {f160b0b4-9628-4ce8-9081-f6617166274e}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {6a54137d-cf54-4137-9f8a-aaaa57db9bed}, ! Handle
  Water Fixture 6,                        ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {543ed03e-0430-4ec0-bcca-2ec6b41dc43e}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {75372e63-6a50-4ea3-afbf-1c2d61560d02}, ! Handle
  Water Fixture 7,                        ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {142ccad8-9e1c-4d2f-a494-5b5190edb5e6}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {407b271a-6527-417f-9872-163c30e951f9}, ! Handle
  Water Fixture 8,                        ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {67edd88d-c5da-4921-a173-cdfdde0a2c33}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {ece085bc-3ae5-4f0e-86be-b63f4429b94e}, ! Handle
  Water Fixture 9,                        ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {228b2854-63f9-434a-8f60-cf242aea1422}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {4244a174-77f3-4e96-99bd-e6ec2a0dd47d}, ! Handle
  Water Fixture 10,                       ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {f13761d7-53e4-4735-bccf-a0167daeca43}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {c08e5e5a-1108-4b2e-98dd-46152c7bad47}, ! Handle
  Water Fixture 11,                       ! Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, ! Water Use Equipment Definition Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {71598699-6507-45de-8765-795322b74d0f}, ! Handle
  Water Fixture Definition,               ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {87c9b64e-0913-4d03-9ae4-7d806d43b3f0}, ! Handle
  Water Fixture 12,                       ! Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, ! Water Use Equipment Definition Name
  {06e73e5b-6534-4b82-b423-7967fa043a36}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {beeef483-8f5d-44b1-a233-afe148e7a708}, ! Handle
  Water Fixture 13,                       ! Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, ! Water Use Equipment Definition Name
  {ce2ccc4f-d55f-4f08-9ed6-5ad1c453b62f}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {cd8b8505-410f-4008-9c4c-5b4798f0e37d}, ! Handle
  Water Fixture 14,                       ! Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, ! Water Use Equipment Definition Name
  {fbdee098-5279-4c0d-b60e-4ff9f72c0e5b}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {1cbabeab-8f3b-4a39-abdd-42ffe10548d7}, ! Handle
  Water Fixture 15,                       ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {d067a904-1eda-4b9f-b29f-0a7084c3d227}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {5df8bc7a-3c1c-42fe-aa34-8430e8feecfe}, ! Handle
  Water Fixture 16,                       ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {f160b0b4-9628-4ce8-9081-f6617166274e}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {f27aa919-504a-46a8-9b87-786627e3b8ea}, ! Handle
  Water Fixture 17,                       ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {543ed03e-0430-4ec0-bcca-2ec6b41dc43e}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {44bffc29-28f3-4a28-8ede-13193b3267ef}, ! Handle
  Water Fixture 18,                       ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {142ccad8-9e1c-4d2f-a494-5b5190edb5e6}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ce9c9ef2-c5c6-40f0-bfd6-8924e0f3eacd}, ! Handle
  Water Use Connection,                   ! Name
  {8fec8c55-ac07-435b-8b72-0fa5d9e7b023}, ! Inlet Node Name
  {90d8d298-a383-451f-a2b5-80506abf31f7}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b74384b8-c77d-4f23-b06f-aeea511cfe25}; !- Water Use Equipment Name 1

OS:Node,
  {be950924-2175-4fbe-b212-d55158d1904c}, !- Handle
  Node 76,                                !- Name
  {75a775f0-eb30-4d27-965b-e96811593995}, !- Inlet Port
  {8fec8c55-ac07-435b-8b72-0fa5d9e7b023}; !- Outlet Port

OS:Connection,
  {75a775f0-eb30-4d27-965b-e96811593995}, !- Handle
  {a54449c0-54ae-44bc-b60b-1d438016a3d3}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  4,                                      !- Outlet Port
  {be950924-2175-4fbe-b212-d55158d1904c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb232ebe-323b-4deb-b0cf-0ed989d696c0}, !- Handle
  Node 77,                                !- Name
  {90d8d298-a383-451f-a2b5-80506abf31f7}, !- Inlet Port
  {cda1ac18-e221-4e12-b4f5-1ffa41afb401}; !- Outlet Port

OS:Connection,
  {8fec8c55-ac07-435b-8b72-0fa5d9e7b023}, !- Handle
  {f014ebe4-1d06-412e-920e-8e75d4c81d08}, !- Name
  {be950924-2175-4fbe-b212-d55158d1904c}, !- Source Object
  3,                                      !- Outlet Port
  {ce9c9ef2-c5c6-40f0-bfd6-8924e0f3eacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d8d298-a383-451f-a2b5-80506abf31f7}, !- Handle
  {8a264e71-454c-4fa5-9b86-ea7b543eb366}, !- Name
  {ce9c9ef2-c5c6-40f0-bfd6-8924e0f3eacd}, !- Source Object
  3,                                      !- Outlet Port
  {bb232ebe-323b-4deb-b0cf-0ed989d696c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda1ac18-e221-4e12-b4f5-1ffa41afb401}, !- Handle
  {eace3325-0bc9-41ac-be9e-3c600014feb4}, !- Name
  {bb232ebe-323b-4deb-b0cf-0ed989d696c0}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {b74384b8-c77d-4f23-b06f-aeea511cfe25}, ! Handle
  Core 1,                                 ! Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, ! Water Use Equipment Definition Name
  {35d3ebe3-0f32-40a9-aa19-0484f3b415dc}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {30441be7-9238-46be-b113-29e71f86d5ad}, ! Handle
  Water Use Connection 1,                 ! Name
  {46d4a589-32bd-4b91-a74e-59f0a08bfd16}, ! Inlet Node Name
  {bbe4c83c-ea43-46e9-a6ae-59cc7c81c922}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef304111-2cbc-4540-9da6-0df847b0c5df}; !- Water Use Equipment Name 1

OS:Node,
  {a89499b0-d961-44ab-92fe-e4cb8ba98a82}, !- Handle
  Node 78,                                !- Name
  {460f1b6c-a7ab-4ae0-a0ff-e495ef5991a5}, !- Inlet Port
  {46d4a589-32bd-4b91-a74e-59f0a08bfd16}; !- Outlet Port

OS:Connection,
  {460f1b6c-a7ab-4ae0-a0ff-e495ef5991a5}, !- Handle
  {3640b148-1f4c-4375-9acb-92deb90efb6f}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  5,                                      !- Outlet Port
  {a89499b0-d961-44ab-92fe-e4cb8ba98a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70b01e7b-66bd-4b62-874f-8bef67d34a7e}, !- Handle
  Node 79,                                !- Name
  {bbe4c83c-ea43-46e9-a6ae-59cc7c81c922}, !- Inlet Port
  {d0bd8db8-2754-447a-860e-b713ce558ac2}; !- Outlet Port

OS:Connection,
  {46d4a589-32bd-4b91-a74e-59f0a08bfd16}, !- Handle
  {d98f8e39-1281-4ac6-851e-b9768a0705c4}, !- Name
  {a89499b0-d961-44ab-92fe-e4cb8ba98a82}, !- Source Object
  3,                                      !- Outlet Port
  {30441be7-9238-46be-b113-29e71f86d5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe4c83c-ea43-46e9-a6ae-59cc7c81c922}, !- Handle
  {6cb99f29-0124-483e-b383-ad4bca30ecba}, !- Name
  {30441be7-9238-46be-b113-29e71f86d5ad}, !- Source Object
  3,                                      !- Outlet Port
  {70b01e7b-66bd-4b62-874f-8bef67d34a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bd8db8-2754-447a-860e-b713ce558ac2}, !- Handle
  {1cfe28e5-f266-42fe-8dd8-b22bb96e5b47}, !- Name
  {70b01e7b-66bd-4b62-874f-8bef67d34a7e}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {ef304111-2cbc-4540-9da6-0df847b0c5df}, ! Handle
  Perimeter 1-1,                          ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {d067a904-1eda-4b9f-b29f-0a7084c3d227}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5670273b-9077-4226-a0fa-45be2bb30b40}, ! Handle
  Water Use Connection 2,                 ! Name
  {8d8dc7d2-d754-4ae8-9fdc-ac7516e35917}, ! Inlet Node Name
  {74f6273c-e628-4b2f-a554-8840f1fd921c}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab3a6b86-d405-47b2-99c9-bbfb8f023753}; !- Water Use Equipment Name 1

OS:Node,
  {4b5dd67e-ad9b-4be7-8b4e-33f09a73eec9}, !- Handle
  Node 80,                                !- Name
  {707d0e90-67c1-478d-80f9-cf36078211ff}, !- Inlet Port
  {8d8dc7d2-d754-4ae8-9fdc-ac7516e35917}; !- Outlet Port

OS:Connection,
  {707d0e90-67c1-478d-80f9-cf36078211ff}, !- Handle
  {a04e8598-511c-405d-8438-67a90c1d24f4}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  6,                                      !- Outlet Port
  {4b5dd67e-ad9b-4be7-8b4e-33f09a73eec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69c0f7e5-a27b-4df1-923a-28532239729e}, !- Handle
  Node 81,                                !- Name
  {74f6273c-e628-4b2f-a554-8840f1fd921c}, !- Inlet Port
  {ee05f787-dea4-448c-b8cb-bca058e0091a}; !- Outlet Port

OS:Connection,
  {8d8dc7d2-d754-4ae8-9fdc-ac7516e35917}, !- Handle
  {98ec22aa-1d41-49e0-81b3-4171ea5e9e83}, !- Name
  {4b5dd67e-ad9b-4be7-8b4e-33f09a73eec9}, !- Source Object
  3,                                      !- Outlet Port
  {5670273b-9077-4226-a0fa-45be2bb30b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f6273c-e628-4b2f-a554-8840f1fd921c}, !- Handle
  {b48d32d3-2e1b-491e-830f-8ff0707f69f7}, !- Name
  {5670273b-9077-4226-a0fa-45be2bb30b40}, !- Source Object
  3,                                      !- Outlet Port
  {69c0f7e5-a27b-4df1-923a-28532239729e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee05f787-dea4-448c-b8cb-bca058e0091a}, !- Handle
  {1b0e8994-5efa-46ff-9417-ae6df49c7d03}, !- Name
  {69c0f7e5-a27b-4df1-923a-28532239729e}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {ab3a6b86-d405-47b2-99c9-bbfb8f023753}, ! Handle
  Perimeter 1-2,                          ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {f160b0b4-9628-4ce8-9081-f6617166274e}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {767ac4ed-9df6-4be4-8d72-6c7e0068513d}, ! Handle
  Water Use Connection 3,                 ! Name
  {27a863ad-9a3b-4a2f-91b5-a03b488a42f8}, ! Inlet Node Name
  {74c0e47b-d1e8-44eb-86e0-c4d3b9d6f948}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e0d6f424-4226-43d6-b0b4-b1c205bb9f6d}; !- Water Use Equipment Name 1

OS:Node,
  {4f62be1e-b552-4b62-80f7-4b4b6a5c1748}, !- Handle
  Node 82,                                !- Name
  {be4531b5-a8e1-4b4f-8be9-ba999dfab4fd}, !- Inlet Port
  {27a863ad-9a3b-4a2f-91b5-a03b488a42f8}; !- Outlet Port

OS:Connection,
  {be4531b5-a8e1-4b4f-8be9-ba999dfab4fd}, !- Handle
  {fc44c240-33d5-48b7-9256-b89107fd2aa9}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  7,                                      !- Outlet Port
  {4f62be1e-b552-4b62-80f7-4b4b6a5c1748}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03787a2a-1db6-493c-b3dc-937052f85730}, !- Handle
  Node 83,                                !- Name
  {74c0e47b-d1e8-44eb-86e0-c4d3b9d6f948}, !- Inlet Port
  {54bf86d2-7463-4298-8f65-0d087092e549}; !- Outlet Port

OS:Connection,
  {27a863ad-9a3b-4a2f-91b5-a03b488a42f8}, !- Handle
  {1d1525da-b0a0-4c05-acd3-cc2ee7a5eb27}, !- Name
  {4f62be1e-b552-4b62-80f7-4b4b6a5c1748}, !- Source Object
  3,                                      !- Outlet Port
  {767ac4ed-9df6-4be4-8d72-6c7e0068513d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c0e47b-d1e8-44eb-86e0-c4d3b9d6f948}, !- Handle
  {c9728a31-ef67-4cb1-9b66-2ff4f464dba9}, !- Name
  {767ac4ed-9df6-4be4-8d72-6c7e0068513d}, !- Source Object
  3,                                      !- Outlet Port
  {03787a2a-1db6-493c-b3dc-937052f85730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54bf86d2-7463-4298-8f65-0d087092e549}, !- Handle
  {52ab90b1-208a-4eee-a307-761848431482}, !- Name
  {03787a2a-1db6-493c-b3dc-937052f85730}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {e0d6f424-4226-43d6-b0b4-b1c205bb9f6d}, ! Handle
  Perimeter 1-3,                          ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {543ed03e-0430-4ec0-bcca-2ec6b41dc43e}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f040bdae-5577-4081-ba2b-13bdb38266ac}, ! Handle
  Water Use Connection 4,                 ! Name
  {a483e911-707d-49c8-b6c7-b80f4a29890b}, ! Inlet Node Name
  {c642985b-e957-4861-9612-4a5a7f81565a}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {163576c1-f118-4e6e-a12a-5c85d8e13275}; !- Water Use Equipment Name 1

OS:Node,
  {84e7e8b9-fabf-4a15-832b-1ef9b5b46901}, !- Handle
  Node 84,                                !- Name
  {1cc35ee7-0f9b-4904-96ea-15a7f5dfa24a}, !- Inlet Port
  {a483e911-707d-49c8-b6c7-b80f4a29890b}; !- Outlet Port

OS:Connection,
  {1cc35ee7-0f9b-4904-96ea-15a7f5dfa24a}, !- Handle
  {26761e03-e276-4c95-8a7e-86d509ec86dc}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  8,                                      !- Outlet Port
  {84e7e8b9-fabf-4a15-832b-1ef9b5b46901}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e026f8a-da16-422d-9cbd-6c636d9a634a}, !- Handle
  Node 85,                                !- Name
  {c642985b-e957-4861-9612-4a5a7f81565a}, !- Inlet Port
  {ecfb3451-8826-433f-8ec0-f44b41cb231b}; !- Outlet Port

OS:Connection,
  {a483e911-707d-49c8-b6c7-b80f4a29890b}, !- Handle
  {9e96ba7a-28cf-4f32-aded-ede43d38471b}, !- Name
  {84e7e8b9-fabf-4a15-832b-1ef9b5b46901}, !- Source Object
  3,                                      !- Outlet Port
  {f040bdae-5577-4081-ba2b-13bdb38266ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c642985b-e957-4861-9612-4a5a7f81565a}, !- Handle
  {57d38536-4cc9-4b76-afb4-257b38361789}, !- Name
  {f040bdae-5577-4081-ba2b-13bdb38266ac}, !- Source Object
  3,                                      !- Outlet Port
  {1e026f8a-da16-422d-9cbd-6c636d9a634a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecfb3451-8826-433f-8ec0-f44b41cb231b}, !- Handle
  {83915c44-3094-436f-ac84-0684080cd4b5}, !- Name
  {1e026f8a-da16-422d-9cbd-6c636d9a634a}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {163576c1-f118-4e6e-a12a-5c85d8e13275}, ! Handle
  Perimeter 1-4,                          ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {142ccad8-9e1c-4d2f-a494-5b5190edb5e6}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2b510ac0-b206-456b-92d5-4c73c5e13585}, ! Handle
  Water Use Connection 5,                 ! Name
  {70b703c3-1a98-4b21-8a49-397587b8a6ce}, ! Inlet Node Name
  {894df558-45dc-4d62-939b-04b16b245075}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b712f0d1-6fe3-445b-b8f4-10e7cd32a966}; !- Water Use Equipment Name 1

OS:Node,
  {a210494c-b1b5-4779-869a-f8ac9ce0f59f}, !- Handle
  Node 130,                               !- Name
  {8be9862f-30f5-4f21-b3b1-1bc7709513bd}, !- Inlet Port
  {70b703c3-1a98-4b21-8a49-397587b8a6ce}; !- Outlet Port

OS:Connection,
  {8be9862f-30f5-4f21-b3b1-1bc7709513bd}, !- Handle
  {4624b5c9-4d1e-43b8-8976-924cd8d9d8f6}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  9,                                      !- Outlet Port
  {a210494c-b1b5-4779-869a-f8ac9ce0f59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b546344-5e36-433e-bc29-1b3be83c5fdc}, !- Handle
  Node 131,                               !- Name
  {894df558-45dc-4d62-939b-04b16b245075}, !- Inlet Port
  {5199e8df-e736-4efc-b36c-37821e01ed6d}; !- Outlet Port

OS:Connection,
  {70b703c3-1a98-4b21-8a49-397587b8a6ce}, !- Handle
  {3bbf9427-7305-4c03-8e04-8ffdba264427}, !- Name
  {a210494c-b1b5-4779-869a-f8ac9ce0f59f}, !- Source Object
  3,                                      !- Outlet Port
  {2b510ac0-b206-456b-92d5-4c73c5e13585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {894df558-45dc-4d62-939b-04b16b245075}, !- Handle
  {68e46cdf-e4cb-4750-b869-b6aa31c621e0}, !- Name
  {2b510ac0-b206-456b-92d5-4c73c5e13585}, !- Source Object
  3,                                      !- Outlet Port
  {8b546344-5e36-433e-bc29-1b3be83c5fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5199e8df-e736-4efc-b36c-37821e01ed6d}, !- Handle
  {467c4d73-0f1a-4f24-a079-04d74dcd527c}, !- Name
  {8b546344-5e36-433e-bc29-1b3be83c5fdc}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {b712f0d1-6fe3-445b-b8f4-10e7cd32a966}, ! Handle
  Core 2,                                 ! Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, ! Water Use Equipment Definition Name
  {06e73e5b-6534-4b82-b423-7967fa043a36}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {48042ebf-5810-4f5b-a9f9-1578fc433a31}, ! Handle
  Water Use Connection 6,                 ! Name
  {f7f3a186-6f54-4b7c-8f98-e011e69eb57e}, ! Inlet Node Name
  {6812873d-3c7e-4a5f-aeac-86e5502e4de4}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d4687fc-d977-41fe-a1af-63bed8279a11}; !- Water Use Equipment Name 1

OS:Node,
  {627272c2-4744-4539-808d-3a99c2d1903b}, !- Handle
  Node 132,                               !- Name
  {91068061-3fd7-45a4-bbe5-49b747c68e7e}, !- Inlet Port
  {f7f3a186-6f54-4b7c-8f98-e011e69eb57e}; !- Outlet Port

OS:Connection,
  {91068061-3fd7-45a4-bbe5-49b747c68e7e}, !- Handle
  {2b40a3c9-4d40-4f7a-be46-3e778a0c0a39}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  10,                                     !- Outlet Port
  {627272c2-4744-4539-808d-3a99c2d1903b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d57aa2bc-db6e-4a49-bd85-84c7920a4ea9}, !- Handle
  Node 133,                               !- Name
  {6812873d-3c7e-4a5f-aeac-86e5502e4de4}, !- Inlet Port
  {0c95217e-b7c9-477a-b86d-1edf12711b75}; !- Outlet Port

OS:Connection,
  {f7f3a186-6f54-4b7c-8f98-e011e69eb57e}, !- Handle
  {a98598a9-f7ae-40af-9450-ea2c21bac00c}, !- Name
  {627272c2-4744-4539-808d-3a99c2d1903b}, !- Source Object
  3,                                      !- Outlet Port
  {48042ebf-5810-4f5b-a9f9-1578fc433a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6812873d-3c7e-4a5f-aeac-86e5502e4de4}, !- Handle
  {8872d113-6460-432b-a546-d43f42dcef51}, !- Name
  {48042ebf-5810-4f5b-a9f9-1578fc433a31}, !- Source Object
  3,                                      !- Outlet Port
  {d57aa2bc-db6e-4a49-bd85-84c7920a4ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c95217e-b7c9-477a-b86d-1edf12711b75}, !- Handle
  {20748a07-6006-4742-acf5-bd7ad9d9e008}, !- Name
  {d57aa2bc-db6e-4a49-bd85-84c7920a4ea9}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {9d4687fc-d977-41fe-a1af-63bed8279a11}, ! Handle
  Perimeter 2-1,                          ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {67edd88d-c5da-4921-a173-cdfdde0a2c33}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3b910c1c-3cdc-4ecb-a9f7-2b3de98c99c2}, ! Handle
  Water Use Connection 7,                 ! Name
  {6ce6353d-298e-4ddc-939e-ca736e564533}, ! Inlet Node Name
  {baed5cb3-151a-41fd-ada1-19b315a5a066}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {40670e08-15bd-473d-b313-eb80e3549328}; !- Water Use Equipment Name 1

OS:Node,
  {5a149488-0974-49a8-a609-0b4d20dcbad3}, !- Handle
  Node 134,                               !- Name
  {1c10e79c-7b2e-45c5-a195-000460f9e94b}, !- Inlet Port
  {6ce6353d-298e-4ddc-939e-ca736e564533}; !- Outlet Port

OS:Connection,
  {1c10e79c-7b2e-45c5-a195-000460f9e94b}, !- Handle
  {e98c57aa-c8ca-4e6a-9edc-ecd808a4309b}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  11,                                     !- Outlet Port
  {5a149488-0974-49a8-a609-0b4d20dcbad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97c76991-977f-4670-85eb-891aa69ec695}, !- Handle
  Node 135,                               !- Name
  {baed5cb3-151a-41fd-ada1-19b315a5a066}, !- Inlet Port
  {c3cab3f0-f3ef-4486-92af-37a023833fd6}; !- Outlet Port

OS:Connection,
  {6ce6353d-298e-4ddc-939e-ca736e564533}, !- Handle
  {3b544f30-e0d0-4472-843a-07f0ebfa799d}, !- Name
  {5a149488-0974-49a8-a609-0b4d20dcbad3}, !- Source Object
  3,                                      !- Outlet Port
  {3b910c1c-3cdc-4ecb-a9f7-2b3de98c99c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baed5cb3-151a-41fd-ada1-19b315a5a066}, !- Handle
  {7e13c5b7-d239-4acd-ba3f-92726e767cf9}, !- Name
  {3b910c1c-3cdc-4ecb-a9f7-2b3de98c99c2}, !- Source Object
  3,                                      !- Outlet Port
  {97c76991-977f-4670-85eb-891aa69ec695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3cab3f0-f3ef-4486-92af-37a023833fd6}, !- Handle
  {c8e8bea1-0e80-4d49-b37f-af31d66153bb}, !- Name
  {97c76991-977f-4670-85eb-891aa69ec695}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {40670e08-15bd-473d-b313-eb80e3549328}, ! Handle
  Perimeter 2-2,                          ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {228b2854-63f9-434a-8f60-cf242aea1422}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ea4d097e-c485-408b-8ec3-a0a05e64c4cf}, ! Handle
  Water Use Connection 8,                 ! Name
  {ac7644dd-c045-41f2-b88a-9e3e2e5aeef4}, ! Inlet Node Name
  {93ea4a61-433b-45be-930b-c6114ef2ef19}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e4002bb9-d809-48ed-893d-0576c118d2be}; !- Water Use Equipment Name 1

OS:Node,
  {8b643b91-d97a-4938-ac7a-72fca7e3f292}, !- Handle
  Node 136,                               !- Name
  {482e910b-ded4-40a0-bc3d-96388a940432}, !- Inlet Port
  {ac7644dd-c045-41f2-b88a-9e3e2e5aeef4}; !- Outlet Port

OS:Connection,
  {482e910b-ded4-40a0-bc3d-96388a940432}, !- Handle
  {1a82b6dc-cfaf-40be-860f-86ddb9dc6730}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  12,                                     !- Outlet Port
  {8b643b91-d97a-4938-ac7a-72fca7e3f292}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {981583f7-7913-49a9-8c56-0ab8408cc1bc}, !- Handle
  Node 137,                               !- Name
  {93ea4a61-433b-45be-930b-c6114ef2ef19}, !- Inlet Port
  {2c1fccde-c07c-422b-a430-ef7b82ac0403}; !- Outlet Port

OS:Connection,
  {ac7644dd-c045-41f2-b88a-9e3e2e5aeef4}, !- Handle
  {50463912-a547-402d-a596-bfe7c299eb23}, !- Name
  {8b643b91-d97a-4938-ac7a-72fca7e3f292}, !- Source Object
  3,                                      !- Outlet Port
  {ea4d097e-c485-408b-8ec3-a0a05e64c4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ea4a61-433b-45be-930b-c6114ef2ef19}, !- Handle
  {4633e9ed-a877-4b06-82f2-b9cdef04fa83}, !- Name
  {ea4d097e-c485-408b-8ec3-a0a05e64c4cf}, !- Source Object
  3,                                      !- Outlet Port
  {981583f7-7913-49a9-8c56-0ab8408cc1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1fccde-c07c-422b-a430-ef7b82ac0403}, !- Handle
  {b25afebe-89b7-4066-a077-31bed7d8b0b3}, !- Name
  {981583f7-7913-49a9-8c56-0ab8408cc1bc}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {e4002bb9-d809-48ed-893d-0576c118d2be}, ! Handle
  Perimeter 2-3,                          ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {f13761d7-53e4-4735-bccf-a0167daeca43}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9912b81d-cf95-41bb-8ed8-1f2b23908939}, ! Handle
  Water Use Connection 9,                 ! Name
  {6910e594-d808-45c0-ac3c-2ee306421d19}, ! Inlet Node Name
  {5741ff5f-961d-45e8-a524-7538d79df8d6}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d70947c2-c86c-4bea-a287-b6bcc84f8b19}; !- Water Use Equipment Name 1

OS:Node,
  {82c5f43e-7157-49e7-9990-0fa438203fcc}, !- Handle
  Node 138,                               !- Name
  {1e9320b5-27a1-4520-abf6-2acce18ba9dd}, !- Inlet Port
  {6910e594-d808-45c0-ac3c-2ee306421d19}; !- Outlet Port

OS:Connection,
  {1e9320b5-27a1-4520-abf6-2acce18ba9dd}, !- Handle
  {69b789f8-a597-43f7-8995-fcb65fbdabb4}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  13,                                     !- Outlet Port
  {82c5f43e-7157-49e7-9990-0fa438203fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {503eb9b8-e5e3-47cb-9dda-3ed30d223cc9}, !- Handle
  Node 139,                               !- Name
  {5741ff5f-961d-45e8-a524-7538d79df8d6}, !- Inlet Port
  {93f5d774-88db-4cbf-aefa-b2d0529fe870}; !- Outlet Port

OS:Connection,
  {6910e594-d808-45c0-ac3c-2ee306421d19}, !- Handle
  {daa18003-d4b6-4238-9ae4-cae339336659}, !- Name
  {82c5f43e-7157-49e7-9990-0fa438203fcc}, !- Source Object
  3,                                      !- Outlet Port
  {9912b81d-cf95-41bb-8ed8-1f2b23908939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5741ff5f-961d-45e8-a524-7538d79df8d6}, !- Handle
  {13e92437-bc24-426a-a3a9-492214e674a9}, !- Name
  {9912b81d-cf95-41bb-8ed8-1f2b23908939}, !- Source Object
  3,                                      !- Outlet Port
  {503eb9b8-e5e3-47cb-9dda-3ed30d223cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f5d774-88db-4cbf-aefa-b2d0529fe870}, !- Handle
  {820896d7-26fe-4087-8ebd-5aea32a1a849}, !- Name
  {503eb9b8-e5e3-47cb-9dda-3ed30d223cc9}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {d70947c2-c86c-4bea-a287-b6bcc84f8b19}, ! Handle
  Perimeter 2-4,                          ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {1c03132f-6c92-4b58-bc95-eaa21d1537c1}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {958b418a-ce82-4996-a41c-a7ad28acc7b5}, ! Handle
  Water Use Connection 10,                ! Name
  {6b06c5e7-3a72-4e7b-9ce7-4a9989577d54}, ! Inlet Node Name
  {0ce42f25-5f24-439c-b84b-009094520511}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bf97937e-3cc3-4236-8fcf-0bb599534c95}; !- Water Use Equipment Name 1

OS:Node,
  {13358e8a-0042-49ee-aaf9-f930f49a4a67}, !- Handle
  Node 140,                               !- Name
  {b9fb4181-96ac-4849-b2bf-aad6f5bd7c8d}, !- Inlet Port
  {6b06c5e7-3a72-4e7b-9ce7-4a9989577d54}; !- Outlet Port

OS:Connection,
  {b9fb4181-96ac-4849-b2bf-aad6f5bd7c8d}, !- Handle
  {f9266b75-2b4d-440a-a79d-04c805fb8aa7}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  14,                                     !- Outlet Port
  {13358e8a-0042-49ee-aaf9-f930f49a4a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95bf7387-65c6-45d4-9e1a-7db1b2a177d6}, !- Handle
  Node 141,                               !- Name
  {0ce42f25-5f24-439c-b84b-009094520511}, !- Inlet Port
  {25e066fe-984c-4d50-ae1d-6ec729c0b492}; !- Outlet Port

OS:Connection,
  {6b06c5e7-3a72-4e7b-9ce7-4a9989577d54}, !- Handle
  {9cb023b3-86f5-4d67-8162-a4ca01ba7d20}, !- Name
  {13358e8a-0042-49ee-aaf9-f930f49a4a67}, !- Source Object
  3,                                      !- Outlet Port
  {958b418a-ce82-4996-a41c-a7ad28acc7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ce42f25-5f24-439c-b84b-009094520511}, !- Handle
  {abc4d496-7fa4-429c-a451-c4b2a4b8e236}, !- Name
  {958b418a-ce82-4996-a41c-a7ad28acc7b5}, !- Source Object
  3,                                      !- Outlet Port
  {95bf7387-65c6-45d4-9e1a-7db1b2a177d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e066fe-984c-4d50-ae1d-6ec729c0b492}, !- Handle
  {65553fe2-d0c2-40ce-bf0a-4d30ce7e7c2e}, !- Name
  {95bf7387-65c6-45d4-9e1a-7db1b2a177d6}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {bf97937e-3cc3-4236-8fcf-0bb599534c95}, ! Handle
  Core 3,                                 ! Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, ! Water Use Equipment Definition Name
  {ce2ccc4f-d55f-4f08-9ed6-5ad1c453b62f}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0a449f36-a87d-41e2-a081-a95fbe7389c8}, ! Handle
  Water Use Connection 11,                ! Name
  {7a8d22fb-4f70-4d7d-93bc-bad8a9dc391d}, ! Inlet Node Name
  {dc0b2ee0-fcf7-446a-b815-024ae99b501e}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d065bb0-682b-4533-a825-c58777fdd352}; !- Water Use Equipment Name 1

OS:Node,
  {29ed6f7d-4ea0-44e3-9cbf-695fe25c59ab}, !- Handle
  Node 142,                               !- Name
  {1b322104-cd7e-4063-a740-4ce13c0203d8}, !- Inlet Port
  {7a8d22fb-4f70-4d7d-93bc-bad8a9dc391d}; !- Outlet Port

OS:Connection,
  {1b322104-cd7e-4063-a740-4ce13c0203d8}, !- Handle
  {228904b0-5478-4151-a3b2-09b6db2f8f7f}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  15,                                     !- Outlet Port
  {29ed6f7d-4ea0-44e3-9cbf-695fe25c59ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1647b17-8833-44d8-8de8-8db601ac9bb2}, !- Handle
  Node 143,                               !- Name
  {dc0b2ee0-fcf7-446a-b815-024ae99b501e}, !- Inlet Port
  {addca0ad-d2b6-4589-8717-dcb7c5ac7296}; !- Outlet Port

OS:Connection,
  {7a8d22fb-4f70-4d7d-93bc-bad8a9dc391d}, !- Handle
  {7ba085ad-0081-4efa-8941-19186fcbbb2d}, !- Name
  {29ed6f7d-4ea0-44e3-9cbf-695fe25c59ab}, !- Source Object
  3,                                      !- Outlet Port
  {0a449f36-a87d-41e2-a081-a95fbe7389c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0b2ee0-fcf7-446a-b815-024ae99b501e}, !- Handle
  {9a2ace02-59a0-41f8-9f87-c0993420e03a}, !- Name
  {0a449f36-a87d-41e2-a081-a95fbe7389c8}, !- Source Object
  3,                                      !- Outlet Port
  {a1647b17-8833-44d8-8de8-8db601ac9bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {addca0ad-d2b6-4589-8717-dcb7c5ac7296}, !- Handle
  {b801fceb-d5ab-419b-84f4-dce6c40cff5a}, !- Name
  {a1647b17-8833-44d8-8de8-8db601ac9bb2}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {8d065bb0-682b-4533-a825-c58777fdd352}, ! Handle
  Perimeter 3-1,                          ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {9ff31108-6354-4d95-8f7f-5915bfc4666a}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a19595a7-d123-4b42-8c36-9f1646a703e5}, ! Handle
  Water Use Connection 12,                ! Name
  {52c1f3c9-414a-4663-862c-3ec1bd969f8e}, ! Inlet Node Name
  {ade93c08-0d6a-46e4-a752-a9dcc6d2c1c1}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ab1a2ea-9dd9-4be3-af26-dd9308b1ee0b}; !- Water Use Equipment Name 1

OS:Node,
  {6b6d4e14-7cf1-4905-be82-7b0207b3e735}, !- Handle
  Node 144,                               !- Name
  {63d4aa3e-b010-4f7b-8a31-dfedda84dc33}, !- Inlet Port
  {52c1f3c9-414a-4663-862c-3ec1bd969f8e}; !- Outlet Port

OS:Connection,
  {63d4aa3e-b010-4f7b-8a31-dfedda84dc33}, !- Handle
  {a7573671-5b01-44d4-ad69-eb586f44dbc0}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  16,                                     !- Outlet Port
  {6b6d4e14-7cf1-4905-be82-7b0207b3e735}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f5dddb9-2b42-4d6b-a066-43120f7c18ec}, !- Handle
  Node 145,                               !- Name
  {ade93c08-0d6a-46e4-a752-a9dcc6d2c1c1}, !- Inlet Port
  {0bc3051d-ece2-4a18-a37c-e4db6783f6c6}; !- Outlet Port

OS:Connection,
  {52c1f3c9-414a-4663-862c-3ec1bd969f8e}, !- Handle
  {caac8e1a-3072-4d2c-b76d-9b8e41a31da7}, !- Name
  {6b6d4e14-7cf1-4905-be82-7b0207b3e735}, !- Source Object
  3,                                      !- Outlet Port
  {a19595a7-d123-4b42-8c36-9f1646a703e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade93c08-0d6a-46e4-a752-a9dcc6d2c1c1}, !- Handle
  {e1e60335-7094-4d0c-a181-c7d3837139d7}, !- Name
  {a19595a7-d123-4b42-8c36-9f1646a703e5}, !- Source Object
  3,                                      !- Outlet Port
  {7f5dddb9-2b42-4d6b-a066-43120f7c18ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bc3051d-ece2-4a18-a37c-e4db6783f6c6}, !- Handle
  {98900841-089a-4c94-a02a-bede6fa19609}, !- Name
  {7f5dddb9-2b42-4d6b-a066-43120f7c18ec}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {3ab1a2ea-9dd9-4be3-af26-dd9308b1ee0b}, ! Handle
  Perimeter 3-2,                          ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {a91a8995-d31e-4639-879b-2e3d8b7daafe}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {deecf156-1757-4a1b-b0b3-c89fa2aa6431}, ! Handle
  Water Use Connection 13,                ! Name
  {43fb7c3c-f940-46d0-83e7-bdc7ebd07957}, ! Inlet Node Name
  {7ef6d196-bbda-4916-bc96-e7f09f260ad9}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {abe6ef22-a6e8-49b2-bfef-9c218d470bc4}; !- Water Use Equipment Name 1

OS:Node,
  {597c909b-b61f-4c5a-a58e-d1eb291f2746}, !- Handle
  Node 146,                               !- Name
  {110d6aa5-6410-415e-885b-e5d99ecfc40d}, !- Inlet Port
  {43fb7c3c-f940-46d0-83e7-bdc7ebd07957}; !- Outlet Port

OS:Connection,
  {110d6aa5-6410-415e-885b-e5d99ecfc40d}, !- Handle
  {09836962-950f-4e87-ac33-199d03a5a051}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  17,                                     !- Outlet Port
  {597c909b-b61f-4c5a-a58e-d1eb291f2746}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c609a21f-a827-4bc3-be8d-d12a47458838}, !- Handle
  Node 147,                               !- Name
  {7ef6d196-bbda-4916-bc96-e7f09f260ad9}, !- Inlet Port
  {a0260d1f-f996-40d0-bfb5-e9c0442207bf}; !- Outlet Port

OS:Connection,
  {43fb7c3c-f940-46d0-83e7-bdc7ebd07957}, !- Handle
  {282470f6-4354-4bba-b68e-c1e486116fd9}, !- Name
  {597c909b-b61f-4c5a-a58e-d1eb291f2746}, !- Source Object
  3,                                      !- Outlet Port
  {deecf156-1757-4a1b-b0b3-c89fa2aa6431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef6d196-bbda-4916-bc96-e7f09f260ad9}, !- Handle
  {dd78a952-8977-4866-9aa1-d428bf5114ac}, !- Name
  {deecf156-1757-4a1b-b0b3-c89fa2aa6431}, !- Source Object
  3,                                      !- Outlet Port
  {c609a21f-a827-4bc3-be8d-d12a47458838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0260d1f-f996-40d0-bfb5-e9c0442207bf}, !- Handle
  {88f5ae7e-5984-4cc1-a349-ba1627531c6f}, !- Name
  {c609a21f-a827-4bc3-be8d-d12a47458838}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {abe6ef22-a6e8-49b2-bfef-9c218d470bc4}, ! Handle
  Perimeter 3-3,                          ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {9ceba415-476f-419f-b8b0-a93b1b63720f}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dd73e52a-8be2-4c87-afd5-7743e1424ead}, ! Handle
  Water Use Connection 14,                ! Name
  {08f3ccef-d8be-4251-b36f-78aa61019ea8}, ! Inlet Node Name
  {4548e611-afde-4045-8289-b4b4e6d8fb91}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c74a52a-06be-4d11-9b12-ec2c80932f36}; !- Water Use Equipment Name 1

OS:Node,
  {8acf73ff-adfc-4bd6-9c4b-51d118fb5f44}, !- Handle
  Node 148,                               !- Name
  {624817a6-9803-4c87-be55-ee08409f24a3}, !- Inlet Port
  {08f3ccef-d8be-4251-b36f-78aa61019ea8}; !- Outlet Port

OS:Connection,
  {624817a6-9803-4c87-be55-ee08409f24a3}, !- Handle
  {6763ace9-e84d-4130-9b88-02109684a7ea}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  18,                                     !- Outlet Port
  {8acf73ff-adfc-4bd6-9c4b-51d118fb5f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a3b2e15-b4a4-4a21-b8b7-a03def61e0d2}, !- Handle
  Node 149,                               !- Name
  {4548e611-afde-4045-8289-b4b4e6d8fb91}, !- Inlet Port
  {eb307e5c-f622-4c31-8ebd-beb91e908f39}; !- Outlet Port

OS:Connection,
  {08f3ccef-d8be-4251-b36f-78aa61019ea8}, !- Handle
  {7a675dd3-f9e4-4800-86ac-e4797a970809}, !- Name
  {8acf73ff-adfc-4bd6-9c4b-51d118fb5f44}, !- Source Object
  3,                                      !- Outlet Port
  {dd73e52a-8be2-4c87-afd5-7743e1424ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4548e611-afde-4045-8289-b4b4e6d8fb91}, !- Handle
  {7aa7d974-41b7-4154-bf5a-a9a1efccfba8}, !- Name
  {dd73e52a-8be2-4c87-afd5-7743e1424ead}, !- Source Object
  3,                                      !- Outlet Port
  {1a3b2e15-b4a4-4a21-b8b7-a03def61e0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb307e5c-f622-4c31-8ebd-beb91e908f39}, !- Handle
  {e569ae9d-abb1-4217-afa8-399bed708ec2}, !- Name
  {1a3b2e15-b4a4-4a21-b8b7-a03def61e0d2}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {3c74a52a-06be-4d11-9b12-ec2c80932f36}, ! Handle
  Perimeter 3-4,                          ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {0dc7ea0c-f9e6-41be-b417-5f6c52b9966d}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3f00d92a-7117-4a2d-b9f5-53c1672b1769}, ! Handle
  Water Use Connection 15,                ! Name
  {da9f7efe-d26c-4f38-931a-6307f42b63e5}, ! Inlet Node Name
  {6b4d9e08-9f4f-4055-b07b-a3d35ebf8fff}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d1f3c05-5ac7-4117-aab8-26030697b4d0}; !- Water Use Equipment Name 1

OS:Node,
  {ac6b50f6-cbc4-40c6-b3c5-5b1ba02c4499}, !- Handle
  Node 150,                               !- Name
  {3338e4a8-204a-42c5-b75e-b53213b6224f}, !- Inlet Port
  {da9f7efe-d26c-4f38-931a-6307f42b63e5}; !- Outlet Port

OS:Connection,
  {3338e4a8-204a-42c5-b75e-b53213b6224f}, !- Handle
  {f259ffd6-35a8-4457-a0be-23ca94a67d58}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  19,                                     !- Outlet Port
  {ac6b50f6-cbc4-40c6-b3c5-5b1ba02c4499}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c9d59ae-51e6-420e-a206-dbd5dbf9d1d7}, !- Handle
  Node 151,                               !- Name
  {6b4d9e08-9f4f-4055-b07b-a3d35ebf8fff}, !- Inlet Port
  {c9536d1a-cf86-4ba8-9861-c4b464c8edae}; !- Outlet Port

OS:Connection,
  {da9f7efe-d26c-4f38-931a-6307f42b63e5}, !- Handle
  {8ebd9200-aa81-4c66-9a8e-8deaaaaf9fc2}, !- Name
  {ac6b50f6-cbc4-40c6-b3c5-5b1ba02c4499}, !- Source Object
  3,                                      !- Outlet Port
  {3f00d92a-7117-4a2d-b9f5-53c1672b1769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4d9e08-9f4f-4055-b07b-a3d35ebf8fff}, !- Handle
  {09618850-d1f4-41c3-b1a3-f5e57b725f17}, !- Name
  {3f00d92a-7117-4a2d-b9f5-53c1672b1769}, !- Source Object
  3,                                      !- Outlet Port
  {3c9d59ae-51e6-420e-a206-dbd5dbf9d1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9536d1a-cf86-4ba8-9861-c4b464c8edae}, !- Handle
  {3b3e2680-1e0f-4aa5-9663-1cdbc2722edb}, !- Name
  {3c9d59ae-51e6-420e-a206-dbd5dbf9d1d7}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {9d1f3c05-5ac7-4117-aab8-26030697b4d0}, ! Handle
  Core 4,                                 ! Name
  {2609ae42-622a-4164-a1f0-fdafacddb41f}, ! Water Use Equipment Definition Name
  {fbdee098-5279-4c0d-b60e-4ff9f72c0e5b}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {303bb29e-f2ba-4a2f-8e79-8a52f4645d12}, ! Handle
  Water Use Connection 16,                ! Name
  {f876fbd1-d1d4-479a-8dc9-8739986f1141}, ! Inlet Node Name
  {6dc899f6-ef24-4766-af03-68934c0b144a}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0daa08d7-be11-4cbb-95c9-6b08ea19ac15}; !- Water Use Equipment Name 1

OS:Node,
  {f7ce296e-4281-473b-8c93-fa014144c612}, !- Handle
  Node 152,                               !- Name
  {b6d62a8f-3c49-4a58-abaa-399b5d59ae8c}, !- Inlet Port
  {f876fbd1-d1d4-479a-8dc9-8739986f1141}; !- Outlet Port

OS:Connection,
  {b6d62a8f-3c49-4a58-abaa-399b5d59ae8c}, !- Handle
  {3d165295-e5a9-4f0e-b4b9-f84a941f8346}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  20,                                     !- Outlet Port
  {f7ce296e-4281-473b-8c93-fa014144c612}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e893c89f-c91a-4259-8643-2b839d8eac1a}, !- Handle
  Node 153,                               !- Name
  {6dc899f6-ef24-4766-af03-68934c0b144a}, !- Inlet Port
  {b8e2bff1-19f2-492b-a1e2-0949fc8d8559}; !- Outlet Port

OS:Connection,
  {f876fbd1-d1d4-479a-8dc9-8739986f1141}, !- Handle
  {97d08872-79d4-45a7-a2c2-e9b22fc0f2cf}, !- Name
  {f7ce296e-4281-473b-8c93-fa014144c612}, !- Source Object
  3,                                      !- Outlet Port
  {303bb29e-f2ba-4a2f-8e79-8a52f4645d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dc899f6-ef24-4766-af03-68934c0b144a}, !- Handle
  {9d2ed1f2-75ca-4004-a319-460ecce86290}, !- Name
  {303bb29e-f2ba-4a2f-8e79-8a52f4645d12}, !- Source Object
  3,                                      !- Outlet Port
  {e893c89f-c91a-4259-8643-2b839d8eac1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8e2bff1-19f2-492b-a1e2-0949fc8d8559}, !- Handle
  {10105a37-a6b1-416b-96e7-b32b661e3f97}, !- Name
  {e893c89f-c91a-4259-8643-2b839d8eac1a}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {0daa08d7-be11-4cbb-95c9-6b08ea19ac15}, ! Handle
  Perimeter 4-1,                          ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {cd701613-21ed-4a4d-8bf4-16df9b33369a}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {82112c1e-fe69-4e30-acf8-a3319de970b8}, ! Handle
  Water Use Connection 17,                ! Name
  {0e784e94-bc16-43eb-a315-34e289d1de68}, ! Inlet Node Name
  {07d7b85a-4be8-4d18-bcb3-e180319539c3}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f96eb05c-ab82-4650-b82e-b54e8b87bf6e}; !- Water Use Equipment Name 1

OS:Node,
  {18c1fe7d-f6c4-4b5e-b27b-bd01aa118633}, !- Handle
  Node 154,                               !- Name
  {3c03717a-6bb1-419c-8b10-d7c6e9e678f6}, !- Inlet Port
  {0e784e94-bc16-43eb-a315-34e289d1de68}; !- Outlet Port

OS:Connection,
  {3c03717a-6bb1-419c-8b10-d7c6e9e678f6}, !- Handle
  {3082b737-4b1d-4a67-b713-2d6770093bf1}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  21,                                     !- Outlet Port
  {18c1fe7d-f6c4-4b5e-b27b-bd01aa118633}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c572c480-ba17-4fed-89cb-522e6af2d35a}, !- Handle
  Node 155,                               !- Name
  {07d7b85a-4be8-4d18-bcb3-e180319539c3}, !- Inlet Port
  {222c6e96-b074-4663-b4e3-2779d3fa1a57}; !- Outlet Port

OS:Connection,
  {0e784e94-bc16-43eb-a315-34e289d1de68}, !- Handle
  {b9cff744-db04-4e06-922f-8a1378aa8e8c}, !- Name
  {18c1fe7d-f6c4-4b5e-b27b-bd01aa118633}, !- Source Object
  3,                                      !- Outlet Port
  {82112c1e-fe69-4e30-acf8-a3319de970b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d7b85a-4be8-4d18-bcb3-e180319539c3}, !- Handle
  {087c91ab-e220-4c14-a254-ac23b0830120}, !- Name
  {82112c1e-fe69-4e30-acf8-a3319de970b8}, !- Source Object
  3,                                      !- Outlet Port
  {c572c480-ba17-4fed-89cb-522e6af2d35a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222c6e96-b074-4663-b4e3-2779d3fa1a57}, !- Handle
  {0c021167-1144-4b0d-8bd2-c1b7324591af}, !- Name
  {c572c480-ba17-4fed-89cb-522e6af2d35a}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {f96eb05c-ab82-4650-b82e-b54e8b87bf6e}, ! Handle
  Perimeter 4-2,                          ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {6279b357-e61e-4d60-a7c9-4e7b5dc5a3aa}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8169114e-d64e-4137-8491-912dead23f49}, ! Handle
  Water Use Connection 18,                ! Name
  {d9314c3f-df8b-4e7d-85bb-7240fc97832b}, ! Inlet Node Name
  {9f82d9a7-9ae1-40d9-9e9b-19d60448e924}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d9c5b9b-c6d4-4ef7-9552-7332166890df}; !- Water Use Equipment Name 1

OS:Node,
  {29caf1cc-bbff-4f7a-b6f8-26fadc443a74}, !- Handle
  Node 156,                               !- Name
  {010bc0ab-c176-4c2e-922c-c21344a4c23c}, !- Inlet Port
  {d9314c3f-df8b-4e7d-85bb-7240fc97832b}; !- Outlet Port

OS:Connection,
  {010bc0ab-c176-4c2e-922c-c21344a4c23c}, !- Handle
  {785175d9-36c6-404b-a653-ad6b1bdfa5b9}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  22,                                     !- Outlet Port
  {29caf1cc-bbff-4f7a-b6f8-26fadc443a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {560092b7-b959-46f4-b5c5-f2149aba9c75}, !- Handle
  Node 157,                               !- Name
  {9f82d9a7-9ae1-40d9-9e9b-19d60448e924}, !- Inlet Port
  {2bcef059-34e7-4c1d-b755-5242059e28d9}; !- Outlet Port

OS:Connection,
  {d9314c3f-df8b-4e7d-85bb-7240fc97832b}, !- Handle
  {c9861d74-23c6-45cb-9353-5713a53024ca}, !- Name
  {29caf1cc-bbff-4f7a-b6f8-26fadc443a74}, !- Source Object
  3,                                      !- Outlet Port
  {8169114e-d64e-4137-8491-912dead23f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f82d9a7-9ae1-40d9-9e9b-19d60448e924}, !- Handle
  {ece7bf5b-0d12-4ed2-94bc-22bb570c615a}, !- Name
  {8169114e-d64e-4137-8491-912dead23f49}, !- Source Object
  3,                                      !- Outlet Port
  {560092b7-b959-46f4-b5c5-f2149aba9c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bcef059-34e7-4c1d-b755-5242059e28d9}, !- Handle
  {e65420d0-d360-4bef-89b9-8d934fb0ff5e}, !- Name
  {560092b7-b959-46f4-b5c5-f2149aba9c75}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {3d9c5b9b-c6d4-4ef7-9552-7332166890df}, ! Handle
  Perimeter 4-3,                          ! Name
  {65469664-b69a-4a74-9d9a-77bdbb74a5d8}, ! Water Use Equipment Definition Name
  {cc47c6cd-4375-4ad9-a718-644f3cbe28d7}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e3569880-a58b-41af-bc70-e08f6f26fd08}, ! Handle
  Water Use Connection 19,                ! Name
  {b9d1359b-5d14-4b63-9c5a-e6cbedc3d7f6}, ! Inlet Node Name
  {9811aa33-90d6-4ead-b9e2-ccb86e6ad693}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {298b15f0-c962-4b67-bfea-de2ba6279ed1}; !- Water Use Equipment Name 1

OS:Node,
  {ef820891-e50a-4f88-aca7-eda0791502d5}, !- Handle
  Node 158,                               !- Name
  {1dbb0a07-b2f6-44ef-83e2-6915d8acee55}, !- Inlet Port
  {b9d1359b-5d14-4b63-9c5a-e6cbedc3d7f6}; !- Outlet Port

OS:Connection,
  {1dbb0a07-b2f6-44ef-83e2-6915d8acee55}, !- Handle
  {19b2244d-6661-4198-b8c2-9eb17400a5ad}, !- Name
  {97e08393-9c65-4ae5-a2ad-387175594889}, !- Source Object
  23,                                     !- Outlet Port
  {ef820891-e50a-4f88-aca7-eda0791502d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cabec4ce-e458-46dd-a8c7-08df4c58ffda}, !- Handle
  Node 159,                               !- Name
  {9811aa33-90d6-4ead-b9e2-ccb86e6ad693}, !- Inlet Port
  {e855e42c-ffa0-4ea1-bf23-7cd6a9cd410c}; !- Outlet Port

OS:Connection,
  {b9d1359b-5d14-4b63-9c5a-e6cbedc3d7f6}, !- Handle
  {13493c23-1966-412a-9b64-632fb0f3f452}, !- Name
  {ef820891-e50a-4f88-aca7-eda0791502d5}, !- Source Object
  3,                                      !- Outlet Port
  {e3569880-a58b-41af-bc70-e08f6f26fd08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9811aa33-90d6-4ead-b9e2-ccb86e6ad693}, !- Handle
  {0a808a25-cacc-4563-acfb-c8fecd66fd30}, !- Name
  {e3569880-a58b-41af-bc70-e08f6f26fd08}, !- Source Object
  3,                                      !- Outlet Port
  {cabec4ce-e458-46dd-a8c7-08df4c58ffda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e855e42c-ffa0-4ea1-bf23-7cd6a9cd410c}, !- Handle
  {acd4310a-32a1-4097-ad3d-c71d6365fdcd}, !- Name
  {cabec4ce-e458-46dd-a8c7-08df4c58ffda}, !- Source Object
  3,                                      !- Outlet Port
  {e124aae6-3556-49f4-b560-4f2c162ad1ba}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {298b15f0-c962-4b67-bfea-de2ba6279ed1}, ! Handle
  Perimeter 4-4,                          ! Name
  {73550794-bd0c-45de-9c0f-ec282e8bdd43}, ! Water Use Equipment Definition Name
  {27d2e615-2328-4967-8c93-36da11bab82a}, !- Space Name
  {b6b55ae7-1e4b-4dd7-a13e-1d05d9a60f1b}; !- Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {275eb57f-40e7-4139-bb8e-2c4158db2b23}, !- Handle
  VAV HW Rht,                             !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {685b5b01-2b2d-4699-a45e-19b3dafe63b1}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {77b774f8-a44b-4da6-b53b-06eb7eb2a0c3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0ba9b9a1-db44-4f08-bfa3-1abe68116cb5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {77b774f8-a44b-4da6-b53b-06eb7eb2a0c3}, ! Handle
  VAV HW Rht Coil,                        ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {3f789ae7-d7aa-4468-8de7-ef6364d11b92}, ! Water Inlet Node Name
  {b8ba7157-d11b-40c0-9a21-8117587accd1}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {14a0d9e0-a472-483f-9ea0-f54eedf50c17}, !- Handle
  Node 63,                                !- Name
  {4e38998a-4e2e-43a2-be15-9b16a6887d44}, !- Inlet Port
  {685b5b01-2b2d-4699-a45e-19b3dafe63b1}; !- Outlet Port

OS:Connection,
  {4e38998a-4e2e-43a2-be15-9b16a6887d44}, !- Handle
  {8bb11836-ebfd-4f54-aba1-9de918add91a}, !- Name
  {3621ae8e-2567-43bf-b92b-6e018e6deb85}, !- Source Object
  3,                                      !- Outlet Port
  {14a0d9e0-a472-483f-9ea0-f54eedf50c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {685b5b01-2b2d-4699-a45e-19b3dafe63b1}, !- Handle
  {28382ab2-44ac-4eda-b5f8-613f64f10206}, !- Name
  {14a0d9e0-a472-483f-9ea0-f54eedf50c17}, !- Source Object
  3,                                      !- Outlet Port
  {275eb57f-40e7-4139-bb8e-2c4158db2b23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ba9b9a1-db44-4f08-bfa3-1abe68116cb5}, !- Handle
  {02568451-392c-44e4-8ae0-daa341f6351f}, !- Name
  {275eb57f-40e7-4139-bb8e-2c4158db2b23}, !- Source Object
  12,                                     !- Outlet Port
  {79b4fa5d-aa55-446c-98f7-35c2c7497713}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bf36d55e-863d-4630-8e69-494f49b014f0}, !- Handle
  VAV HW Rht 1,                           !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {5c5cedea-c815-4296-8746-239fdf99579e}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f6733eb1-ef25-4a6f-a33d-8773c696fcc7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a47ae926-3ff3-4b4b-977d-455f1c26db37}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {f6733eb1-ef25-4a6f-a33d-8773c696fcc7}, ! Handle
  VAV HW Rht Coil 1,                      ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {9501fe77-e1bc-41ab-9a84-8dbeda0981cd}, ! Water Inlet Node Name
  {74317234-36f0-4f55-8b24-b5c87eb3e06f}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

OS:Node,
  {498991e5-edbd-4e87-bdf3-ba55329d0eb0}, !- Handle
  Node 91,                                !- Name
  {b9b2a919-4b3c-41c3-a413-5aaf9984a8f4}, !- Inlet Port
  {5c5cedea-c815-4296-8746-239fdf99579e}; !- Outlet Port

OS:Connection,
  {b9b2a919-4b3c-41c3-a413-5aaf9984a8f4}, !- Handle
  {beffd0c4-9911-4c97-b09e-bddc1dd2e147}, !- Name
  {3621ae8e-2567-43bf-b92b-6e018e6deb85}, !- Source Object
  4,                                      !- Outlet Port
  {498991e5-edbd-4e87-bdf3-ba55329d0eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c5cedea-c815-4296-8746-239fdf99579e}, !- Handle
  {caa59e04-d454-4ed8-8a6e-4dd5aae23a11}, !- Name
  {498991e5-edbd-4e87-bdf3-ba55329d0eb0}, !- Source Object
  3,                                      !- Outlet Port
  {bf36d55e-863d-4630-8e69-494f49b014f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a47ae926-3ff3-4b4b-977d-455f1c26db37}, !- Handle
  {8fd31a83-2580-45f7-b027-a85ce9033fb8}, !- Name
  {bf36d55e-863d-4630-8e69-494f49b014f0}, !- Source Object
  12,                                     !- Outlet Port
  {436c1c99-e3ab-42bc-8f68-3f603ec14d40}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7fa299f7-1c71-42bb-bba8-96ed0de6bab0}, !- Handle
  VAV HW Rht 2,                           !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {0103a624-e4c9-452e-a370-2440d7b5c966}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bce230a3-6bc2-4122-aebd-1cedf8143a78}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {48157839-1e59-4337-b0d0-edea10152bbe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {bce230a3-6bc2-4122-aebd-1cedf8143a78}, ! Handle
  VAV HW Rht Coil 2,                      ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {f8dda084-e452-4cbd-a995-25c3889678d3}, ! Water Inlet Node Name
  {4352c1d0-1b8d-4ae0-bda8-1f02f99a0e7c}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {30459944-ea1b-4444-94c8-64e445afec26}, !- Handle
  Node 96,                                !- Name
  {64000cd5-b775-485f-bf44-73e268d60b27}, !- Inlet Port
  {0103a624-e4c9-452e-a370-2440d7b5c966}; !- Outlet Port

OS:Connection,
  {64000cd5-b775-485f-bf44-73e268d60b27}, !- Handle
  {060c6f8d-0f56-4a5a-8c17-57b2ffcee2d5}, !- Name
  {3621ae8e-2567-43bf-b92b-6e018e6deb85}, !- Source Object
  5,                                      !- Outlet Port
  {30459944-ea1b-4444-94c8-64e445afec26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0103a624-e4c9-452e-a370-2440d7b5c966}, !- Handle
  {432e2ec6-633b-48f8-93e7-4e5d4b09dc85}, !- Name
  {30459944-ea1b-4444-94c8-64e445afec26}, !- Source Object
  3,                                      !- Outlet Port
  {7fa299f7-1c71-42bb-bba8-96ed0de6bab0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48157839-1e59-4337-b0d0-edea10152bbe}, !- Handle
  {873c49ab-9b70-41e1-960f-ae42c8e0f897}, !- Name
  {7fa299f7-1c71-42bb-bba8-96ed0de6bab0}, !- Source Object
  12,                                     !- Outlet Port
  {47569042-5f72-4d66-884d-138bee4c26d4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {205e72ee-f72f-4d96-8f34-a5c728ef2bb3}, !- Handle
  VAV HW Rht 3,                           !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {c7f180c4-a219-4a17-ae36-5ad7ca19dc66}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63751e39-51c1-402f-a660-08d10ca83da0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bbefa51f-51f9-45e5-9146-8ce78f79a4eb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {63751e39-51c1-402f-a660-08d10ca83da0}, ! Handle
  VAV HW Rht Coil 3,                      ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {b209855b-96ce-4d2a-9322-783b65ea9bd3}, ! Water Inlet Node Name
  {c2a77cec-b854-4d6b-81c6-5e84128b6307}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {2f6abf78-c6b5-4db8-bd63-805dcc817cbc}, !- Handle
  Node 101,                               !- Name
  {19b95112-3689-4280-9eaa-09c448517c2a}, !- Inlet Port
  {c7f180c4-a219-4a17-ae36-5ad7ca19dc66}; !- Outlet Port

OS:Connection,
  {19b95112-3689-4280-9eaa-09c448517c2a}, !- Handle
  {d806720b-29e3-4542-9763-2b2575474eba}, !- Name
  {3621ae8e-2567-43bf-b92b-6e018e6deb85}, !- Source Object
  6,                                      !- Outlet Port
  {2f6abf78-c6b5-4db8-bd63-805dcc817cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f180c4-a219-4a17-ae36-5ad7ca19dc66}, !- Handle
  {ea12dc74-1362-4a7e-974e-dee4074448c9}, !- Name
  {2f6abf78-c6b5-4db8-bd63-805dcc817cbc}, !- Source Object
  3,                                      !- Outlet Port
  {205e72ee-f72f-4d96-8f34-a5c728ef2bb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbefa51f-51f9-45e5-9146-8ce78f79a4eb}, !- Handle
  {6127b248-a71e-42d0-9ab1-6f2e599ef0ff}, !- Name
  {205e72ee-f72f-4d96-8f34-a5c728ef2bb3}, !- Source Object
  12,                                     !- Outlet Port
  {4122ee3e-828a-416a-9b8c-9914b3acf058}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b6a101c7-e77c-45eb-8847-e5f88c9616c1}, !- Handle
  VAV HW Rht 4,                           !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {3190e075-ecd4-43cd-b126-acb9ba789e02}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a5f4b5b3-c9c9-4957-adb4-7eaf2bafeb9b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c731e538-e273-4720-98f8-7fef925b5638}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {a5f4b5b3-c9c9-4957-adb4-7eaf2bafeb9b}, ! Handle
  VAV HW Rht Coil 4,                      ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {84964733-8254-474f-b334-8a982c012cc8}, ! Water Inlet Node Name
  {1de10771-948f-4999-9ff4-17229b4e4915}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {7ea6aed5-2c60-4018-b4e3-159f11e6225e}, !- Handle
  Node 103,                               !- Name
  {99b56e69-d008-40fc-b304-84a89fb01af6}, !- Inlet Port
  {3190e075-ecd4-43cd-b126-acb9ba789e02}; !- Outlet Port

OS:Connection,
  {99b56e69-d008-40fc-b304-84a89fb01af6}, !- Handle
  {6db16b94-fcbd-499b-b248-67bde5349475}, !- Name
  {3621ae8e-2567-43bf-b92b-6e018e6deb85}, !- Source Object
  7,                                      !- Outlet Port
  {7ea6aed5-2c60-4018-b4e3-159f11e6225e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3190e075-ecd4-43cd-b126-acb9ba789e02}, !- Handle
  {ae76922d-6520-4dc9-a0ee-516fc900de2b}, !- Name
  {7ea6aed5-2c60-4018-b4e3-159f11e6225e}, !- Source Object
  3,                                      !- Outlet Port
  {b6a101c7-e77c-45eb-8847-e5f88c9616c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c731e538-e273-4720-98f8-7fef925b5638}, !- Handle
  {8e54ead8-b6af-4445-83ef-49b5d8379e78}, !- Name
  {b6a101c7-e77c-45eb-8847-e5f88c9616c1}, !- Source Object
  12,                                     !- Outlet Port
  {4fea4891-8fa9-4765-9c2a-82998412167e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed94268e-03b2-4cac-bd5c-8a68ff6e1132}, !- Handle
  Node 160,                               !- Name
  {4f7f3998-d96c-46a2-9b52-fd1a37f7d7b5}, !- Inlet Port
  {3f789ae7-d7aa-4468-8de7-ef6364d11b92}; !- Outlet Port

OS:Connection,
  {4f7f3998-d96c-46a2-9b52-fd1a37f7d7b5}, !- Handle
  {6c33a57a-6135-47cd-8499-bf68766dfaac}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  8,                                      !- Outlet Port
  {ed94268e-03b2-4cac-bd5c-8a68ff6e1132}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a7d95ef-f5c4-4d3b-bd95-e2113a4db7b6}, !- Handle
  Node 161,                               !- Name
  {b8ba7157-d11b-40c0-9a21-8117587accd1}, !- Inlet Port
  {c176d872-eee6-4bd7-8c11-c31794b5a80c}; !- Outlet Port

OS:Connection,
  {3f789ae7-d7aa-4468-8de7-ef6364d11b92}, !- Handle
  {afb99010-74dc-4866-8865-201ff3b2c579}, !- Name
  {ed94268e-03b2-4cac-bd5c-8a68ff6e1132}, !- Source Object
  3,                                      !- Outlet Port
  {77b774f8-a44b-4da6-b53b-06eb7eb2a0c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b8ba7157-d11b-40c0-9a21-8117587accd1}, !- Handle
  {d4dff8b3-e8fd-45e7-a0ce-51f4d5d20351}, !- Name
  {77b774f8-a44b-4da6-b53b-06eb7eb2a0c3}, !- Source Object
  6,                                      !- Outlet Port
  {7a7d95ef-f5c4-4d3b-bd95-e2113a4db7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c176d872-eee6-4bd7-8c11-c31794b5a80c}, !- Handle
  {98c3f56f-f8c0-4a7c-aeda-51e2890e183d}, !- Name
  {7a7d95ef-f5c4-4d3b-bd95-e2113a4db7b6}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9387031a-b622-4584-883b-d7eef427f243}, !- Handle
  Node 162,                               !- Name
  {c08e4d87-4c98-4c59-87cc-053f1d539139}, !- Inlet Port
  {9501fe77-e1bc-41ab-9a84-8dbeda0981cd}; !- Outlet Port

OS:Connection,
  {c08e4d87-4c98-4c59-87cc-053f1d539139}, !- Handle
  {af314e5f-21e5-412e-8040-8aa81d86eda3}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  9,                                      !- Outlet Port
  {9387031a-b622-4584-883b-d7eef427f243}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c65cdf3a-af79-47d9-8b61-8dab6f89c9c0}, !- Handle
  Node 163,                               !- Name
  {74317234-36f0-4f55-8b24-b5c87eb3e06f}, !- Inlet Port
  {aab6628d-48aa-4410-aa46-e27e56e09f4a}; !- Outlet Port

OS:Connection,
  {9501fe77-e1bc-41ab-9a84-8dbeda0981cd}, !- Handle
  {8535ff11-5518-4144-b5cc-3b1b87db2a3a}, !- Name
  {9387031a-b622-4584-883b-d7eef427f243}, !- Source Object
  3,                                      !- Outlet Port
  {f6733eb1-ef25-4a6f-a33d-8773c696fcc7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {74317234-36f0-4f55-8b24-b5c87eb3e06f}, !- Handle
  {571da1a5-5563-4e10-8fb0-5cde5cc4f148}, !- Name
  {f6733eb1-ef25-4a6f-a33d-8773c696fcc7}, !- Source Object
  6,                                      !- Outlet Port
  {c65cdf3a-af79-47d9-8b61-8dab6f89c9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab6628d-48aa-4410-aa46-e27e56e09f4a}, !- Handle
  {a277f140-c928-48bf-a150-13019c2e9a2e}, !- Name
  {c65cdf3a-af79-47d9-8b61-8dab6f89c9c0}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1ddb9ae3-7f97-4c63-9c1f-44ef3e25350c}, !- Handle
  Node 164,                               !- Name
  {b6d8d07a-0423-48b6-9e67-c93b7bb61b61}, !- Inlet Port
  {f8dda084-e452-4cbd-a995-25c3889678d3}; !- Outlet Port

OS:Connection,
  {b6d8d07a-0423-48b6-9e67-c93b7bb61b61}, !- Handle
  {28017dc1-a0b2-4b3f-a4c5-546f4a057d9b}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  10,                                     !- Outlet Port
  {1ddb9ae3-7f97-4c63-9c1f-44ef3e25350c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82394e13-6fc8-48d8-86d6-92d1611d7913}, !- Handle
  Node 165,                               !- Name
  {4352c1d0-1b8d-4ae0-bda8-1f02f99a0e7c}, !- Inlet Port
  {8a845f64-5862-4422-9242-b48404e55917}; !- Outlet Port

OS:Connection,
  {f8dda084-e452-4cbd-a995-25c3889678d3}, !- Handle
  {06ed3285-b3b7-4333-b867-1aeea2538770}, !- Name
  {1ddb9ae3-7f97-4c63-9c1f-44ef3e25350c}, !- Source Object
  3,                                      !- Outlet Port
  {bce230a3-6bc2-4122-aebd-1cedf8143a78}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4352c1d0-1b8d-4ae0-bda8-1f02f99a0e7c}, !- Handle
  {238a417a-d03d-4e53-b188-e19b249d1b62}, !- Name
  {bce230a3-6bc2-4122-aebd-1cedf8143a78}, !- Source Object
  6,                                      !- Outlet Port
  {82394e13-6fc8-48d8-86d6-92d1611d7913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a845f64-5862-4422-9242-b48404e55917}, !- Handle
  {c0cb3063-e573-46e8-adce-245141dbe7ca}, !- Name
  {82394e13-6fc8-48d8-86d6-92d1611d7913}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {cca9fa00-d40a-4103-b940-b13a40c31d3a}, !- Handle
  Node 166,                               !- Name
  {8c7818a3-b342-477b-b326-6e57d549b72f}, !- Inlet Port
  {b209855b-96ce-4d2a-9322-783b65ea9bd3}; !- Outlet Port

OS:Connection,
  {8c7818a3-b342-477b-b326-6e57d549b72f}, !- Handle
  {001c568c-bae8-469f-b073-e19ebe5412d3}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  11,                                     !- Outlet Port
  {cca9fa00-d40a-4103-b940-b13a40c31d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ac7c2dc-254f-49d5-a222-4918af61919a}, !- Handle
  Node 167,                               !- Name
  {c2a77cec-b854-4d6b-81c6-5e84128b6307}, !- Inlet Port
  {a3c13ecd-8032-49a3-8fca-ab8b4928bae5}; !- Outlet Port

OS:Connection,
  {b209855b-96ce-4d2a-9322-783b65ea9bd3}, !- Handle
  {c2b0c7dc-c72f-4579-bbd4-f6185944c4ef}, !- Name
  {cca9fa00-d40a-4103-b940-b13a40c31d3a}, !- Source Object
  3,                                      !- Outlet Port
  {63751e39-51c1-402f-a660-08d10ca83da0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2a77cec-b854-4d6b-81c6-5e84128b6307}, !- Handle
  {adae03e8-56fa-4a99-ac10-da98c370bb33}, !- Name
  {63751e39-51c1-402f-a660-08d10ca83da0}, !- Source Object
  6,                                      !- Outlet Port
  {6ac7c2dc-254f-49d5-a222-4918af61919a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c13ecd-8032-49a3-8fca-ab8b4928bae5}, !- Handle
  {b89f41fe-759c-4dc9-b009-9157fc13eb7a}, !- Name
  {6ac7c2dc-254f-49d5-a222-4918af61919a}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e979d8ae-2310-4b14-86b5-60682e13a7e1}, !- Handle
  Node 169,                               !- Name
  {5ab4213e-27ea-4752-b829-5ee3c4e8a0c7}, !- Inlet Port
  {84964733-8254-474f-b334-8a982c012cc8}; !- Outlet Port

OS:Connection,
  {5ab4213e-27ea-4752-b829-5ee3c4e8a0c7}, !- Handle
  {b56f32c2-2132-41ff-ae68-b715e76f095a}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  12,                                     !- Outlet Port
  {e979d8ae-2310-4b14-86b5-60682e13a7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45e5f594-1419-4099-8dd3-1757bcf09c92}, !- Handle
  Node 170,                               !- Name
  {1de10771-948f-4999-9ff4-17229b4e4915}, !- Inlet Port
  {4334ff35-e676-48d9-80f5-ae3bce8fa105}; !- Outlet Port

OS:Connection,
  {84964733-8254-474f-b334-8a982c012cc8}, !- Handle
  {5e3e11bb-3633-41d9-9c75-31a926d52e5f}, !- Name
  {e979d8ae-2310-4b14-86b5-60682e13a7e1}, !- Source Object
  3,                                      !- Outlet Port
  {a5f4b5b3-c9c9-4957-adb4-7eaf2bafeb9b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1de10771-948f-4999-9ff4-17229b4e4915}, !- Handle
  {1444f6d2-21ed-4342-97c6-f52cd3ac7e3d}, !- Name
  {a5f4b5b3-c9c9-4957-adb4-7eaf2bafeb9b}, !- Source Object
  6,                                      !- Outlet Port
  {45e5f594-1419-4099-8dd3-1757bcf09c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4334ff35-e676-48d9-80f5-ae3bce8fa105}, !- Handle
  {8a334871-6414-44df-978c-2500b4dffa3b}, !- Name
  {45e5f594-1419-4099-8dd3-1757bcf09c92}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  12;                                     !- Inlet Port

OS:WeatherFile,
  {a15a8099-b37a-4c2c-83f0-93628c310d8a}, !- Handle
  ATLANTA HARTSFIELD INTL AP,             !- City
  GA,                                     !- State Province Region
  USA,                                    !- Country
  Source TMY3,                            !- Data Source
  722190,                                 !- WMO Number
  33.633,                                 !- Latitude {deg}
  -84.433,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  file:///home/yunyangye/Documents/Large_Scale_Simulation/Large_Scale_Simulation_20171208_Task3/CU/Task3_1/files/CZ3A.epw, !- Url
  9D0F0B23;                               !- Checksum

OS:Material,
  {bdf6f6c5-db7d-4186-8c3a-2d7f2eb6c4a3}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253000002,                           !- Thickness {m}
  0.691800030257085,                      !- Conductivity {W/m-K}
  1858.00000399698,                       !- Density {kg/m3}
  836.9999352,                            !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  ,                                       !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {eb89cbcb-672f-44bc-93d9-a305397dd27d}, !- Handle
  {bdf6f6c5-db7d-4186-8c3a-2d7f2eb6c4a3}; !- Material Name

OS:Material,
  {7954746a-4510-4754-ba98-a5f5d202f711}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31100006809656,                       !- Conductivity {W/m-K}
  2240.00000495669,                       !- Density {kg/m3}
  836.7989688;                            !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {586625be-14db-4233-ad55-3750481f580b}, !- Handle
  {7954746a-4510-4754-ba98-a5f5d202f711}; !- Material Name

OS:Material,
  {b77373ee-cbe4-4527-aa6d-97e885d1715e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159999929651036,                      !- Conductivity {W/m-K}
  784.899995895815,                       !- Density {kg/m3}
  829.9996056,                            !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {45e578c3-2817-47c9-8659-d5812358c878}, !- Handle
  {b77373ee-cbe4-4527-aa6d-97e885d1715e}; !- Material Name

OS:Material:NoMass,
  {49cfd561-d050-4a99-9e7e-cd15ff92237a}, !- Handle
  Typical Insulation R-0.54,              !- Name
  Smooth,                                 !- Roughness
  0.0945031901064969;                     !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {cfb0523c-46fb-4f80-a405-809334233457}, !- Handle
  {49cfd561-d050-4a99-9e7e-cd15ff92237a}; !- Material Name

OS:WindowMaterial:Glazing,
  {7357aa10-c185-47c4-b1ce-8df2d8b16dca}, !- Handle
  ECREF-1 COLORED 6MM,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005999988,                            !- Thickness {m}
  0.099,                                  !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  0.219,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.155,                                  !- Visible Transmittance at Normal Incidence
  0.073,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.073,                                  !- Back Side Visible Reflectance at Normal Incidence
  ,                                       !- Infrared Transmittance at Normal Incidence
  ,                                       !- Front Side Infrared Hemispherical Emissivity
  ,                                       !- Back Side Infrared Hemispherical Emissivity
  ;                                       !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {77100780-6629-4c09-9f3c-da9a40d29b3e}, !- Handle
  {7357aa10-c185-47c4-b1ce-8df2d8b16dca}; !- Material Name

OS:WindowMaterial:Glazing,
  {ee4ce5f6-a682-4204-a054-e0bb834cc297}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005999988,                            !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  ,                                       !- Infrared Transmittance at Normal Incidence
  ,                                       !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  ;                                       !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {03730305-8d6e-4db1-a368-54e5aafcf02e}, !- Handle
  {ee4ce5f6-a682-4204-a054-e0bb834cc297}; !- Material Name

OS:Material:NoMass,
  {a8f88489-8b56-480d-b233-9636c28cd90b}, !- Handle
  Typical Insulation R-0.05,              !- Name
  Smooth,                                 !- Roughness
  0.0089009609036711;                     !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {9863a06d-03c8-4cf9-a560-b107a4db6085}, !- Handle
  {a8f88489-8b56-480d-b233-9636c28cd90b}; !- Material Name

OS:Material:NoMass,
  {7cf8e016-92dd-44eb-8ea3-e56c7479341d}, !- Handle
  Typical Insulation R-10.25,             !- Name
  Smooth,                                 !- Roughness
  1.80449344887036;                       !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {c411c746-30de-4274-b6cd-d776bd51f4cd}, !- Handle
  {7cf8e016-92dd-44eb-8ea3-e56c7479341d}; !- Material Name

OS:Material:NoMass,
  {3e59392f-6de5-47f6-acab-7bd979d1e625}, !- Handle
  Typical Insulation R-12.4,              !- Name
  Smooth,                                 !- Roughness
  2.18310868223472;                       !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {37a5ba51-7f08-4a09-b2ee-707dd0ad90e6}, !- Handle
  {3e59392f-6de5-47f6-acab-7bd979d1e625}; !- Material Name

OS:Construction,
  {1d9464a6-55c1-4030-b256-f3e2f083831b}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {2e8323ac-bdcd-4096-95fb-e5cd3a7d8b4d}, !- Layer 1
  {f7caaa87-5160-441e-9c9f-1e797098ed8f}; !- Layer 2

OS:StandardsInformation:Construction,
  {6f65cab1-156b-406f-92f8-aebfbc2646fb}, !- Handle
  {1d9464a6-55c1-4030-b256-f3e2f083831b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {2e8323ac-bdcd-4096-95fb-e5cd3a7d8b4d}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125362072518,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36;                                 !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {b78aea66-ab06-44f5-8940-3bd13a05f915}, !- Handle
  {2e8323ac-bdcd-4096-95fb-e5cd3a7d8b4d}; !- Material Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42d5a110-397b-4b27-8848-a2f533b46b02}, !- Handle
  VAV HW Rht 5,                           !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {31414920-b789-4501-8cab-13f1e7141c52}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4b6e0fea-7349-4f58-9790-aa96c053f444}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {30085aa4-f0b5-4f7b-9fb6-b97c34270553}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {4b6e0fea-7349-4f58-9790-aa96c053f444}, ! Handle
  VAV HW Rht Coil 5,                      ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {600e71c3-4828-4a82-a4c1-a77336173a1d}, ! Water Inlet Node Name
  {9c1cec96-5f4c-42f7-bcfd-c0a75f23a0ae}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {7025f35a-e182-4dbd-9726-27128ae34dfb}, !- Handle
  Node 106,                               !- Name
  {ecda85d2-e6c2-4823-a5c2-f61f7e8bf4d4}, !- Inlet Port
  {31414920-b789-4501-8cab-13f1e7141c52}; !- Outlet Port

OS:Connection,
  {ecda85d2-e6c2-4823-a5c2-f61f7e8bf4d4}, !- Handle
  {1dab5fba-fb47-4b19-b8aa-653b326ad759}, !- Name
  {76a06cfc-0105-4f94-bfbc-a5608f902fb1}, !- Source Object
  3,                                      !- Outlet Port
  {7025f35a-e182-4dbd-9726-27128ae34dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31414920-b789-4501-8cab-13f1e7141c52}, !- Handle
  {28c3d478-ddb5-4a56-a7c9-8233f9f7ee53}, !- Name
  {7025f35a-e182-4dbd-9726-27128ae34dfb}, !- Source Object
  3,                                      !- Outlet Port
  {42d5a110-397b-4b27-8848-a2f533b46b02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30085aa4-f0b5-4f7b-9fb6-b97c34270553}, !- Handle
  {e9deaf8d-4b8c-45f0-b1f9-f0e5f9a9d943}, !- Name
  {42d5a110-397b-4b27-8848-a2f533b46b02}, !- Source Object
  12,                                     !- Outlet Port
  {27137523-6ba7-4f25-b302-7081a28490f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {11595c55-bf3e-451d-86c1-5d50f2f2060c}, !- Handle
  VAV HW Rht 6,                           !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {eaacdf27-a0ee-4326-8e6b-f34b19660e4a}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {65905cac-a495-4f1f-9129-b7e2732ef5b5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {80c1b4d9-0ca0-418b-9975-5a3d7cb16605}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {65905cac-a495-4f1f-9129-b7e2732ef5b5}, ! Handle
  VAV HW Rht Coil 6,                      ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {9f1bf41a-344b-4115-ae1b-85393ef03e21}, ! Water Inlet Node Name
  {d6db8cc0-f4b9-4198-a698-ebf414721ef7}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {660e163d-820c-4b09-8172-dbb546e74b6e}, !- Handle
  Node 116,                               !- Name
  {333adfc7-2721-4b7a-b6c6-cc2b49406912}, !- Inlet Port
  {eaacdf27-a0ee-4326-8e6b-f34b19660e4a}; !- Outlet Port

OS:Connection,
  {333adfc7-2721-4b7a-b6c6-cc2b49406912}, !- Handle
  {15133ee5-d3f0-4156-9993-8d4cee980541}, !- Name
  {76a06cfc-0105-4f94-bfbc-a5608f902fb1}, !- Source Object
  4,                                      !- Outlet Port
  {660e163d-820c-4b09-8172-dbb546e74b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaacdf27-a0ee-4326-8e6b-f34b19660e4a}, !- Handle
  {501c3b26-ff5b-4bd4-9508-b454425f724b}, !- Name
  {660e163d-820c-4b09-8172-dbb546e74b6e}, !- Source Object
  3,                                      !- Outlet Port
  {11595c55-bf3e-451d-86c1-5d50f2f2060c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80c1b4d9-0ca0-418b-9975-5a3d7cb16605}, !- Handle
  {adefba32-6fcd-4795-8699-6bb993f12ade}, !- Name
  {11595c55-bf3e-451d-86c1-5d50f2f2060c}, !- Source Object
  12,                                     !- Outlet Port
  {21873e1e-590b-4909-b309-ea9f71377abe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c8eb73d4-0706-4d9a-b084-02c57ef5d3f1}, !- Handle
  VAV HW Rht 7,                           !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {ac42d55d-fdc9-4eb3-a2ae-a75049350138}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3072d4c4-0786-4619-93a7-ac54aad5bc11}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d270982d-941f-42f4-941c-dbe72c5c858c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {3072d4c4-0786-4619-93a7-ac54aad5bc11}, ! Handle
  VAV HW Rht Coil 7,                      ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {71c7a0dc-204a-49e8-b39e-426a6e04bd38}, ! Water Inlet Node Name
  {2bbe5e29-6c8b-48d3-a8b6-4eb9c1ef7739}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {2b5ce0f6-90df-4ef5-9fa5-4683542ec37e}, !- Handle
  Node 117,                               !- Name
  {946a5e24-b362-41e9-af88-6832667b6e30}, !- Inlet Port
  {ac42d55d-fdc9-4eb3-a2ae-a75049350138}; !- Outlet Port

OS:Connection,
  {946a5e24-b362-41e9-af88-6832667b6e30}, !- Handle
  {2f5e79d6-6c5d-4319-827d-96a535a207e0}, !- Name
  {76a06cfc-0105-4f94-bfbc-a5608f902fb1}, !- Source Object
  5,                                      !- Outlet Port
  {2b5ce0f6-90df-4ef5-9fa5-4683542ec37e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac42d55d-fdc9-4eb3-a2ae-a75049350138}, !- Handle
  {68f02cee-d3ef-41c6-9c78-9b8849ba8b79}, !- Name
  {2b5ce0f6-90df-4ef5-9fa5-4683542ec37e}, !- Source Object
  3,                                      !- Outlet Port
  {c8eb73d4-0706-4d9a-b084-02c57ef5d3f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d270982d-941f-42f4-941c-dbe72c5c858c}, !- Handle
  {63f827da-0be0-4e34-81a2-8a20f51e5ea3}, !- Name
  {c8eb73d4-0706-4d9a-b084-02c57ef5d3f1}, !- Source Object
  12,                                     !- Outlet Port
  {7a07ff6b-e1b1-442f-8608-deef6141776a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7fdf7d88-ea87-4237-8f7b-39f0507f14ec}, !- Handle
  VAV HW Rht 8,                           !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {c361e272-bdd9-498a-aa70-30c6a104b873}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {24320112-bace-4356-b9b8-19755c59c295}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {edf02ade-ee71-45e6-bf81-c9de1347e1ce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {24320112-bace-4356-b9b8-19755c59c295}, ! Handle
  VAV HW Rht Coil 8,                      ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {01d35ae1-aac3-4fb9-b498-3967c4d40dcf}, ! Water Inlet Node Name
  {25526e47-7353-4dd9-bc7e-ac6dec36a64e}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {3a2c3ba5-bffe-47af-8850-467ca4f6e56b}, !- Handle
  Node 118,                               !- Name
  {314e0e12-4079-49dc-b451-82f5624d4008}, !- Inlet Port
  {c361e272-bdd9-498a-aa70-30c6a104b873}; !- Outlet Port

OS:Connection,
  {314e0e12-4079-49dc-b451-82f5624d4008}, !- Handle
  {1c97d32c-570f-4bab-a5bd-0c4a4d816ea6}, !- Name
  {76a06cfc-0105-4f94-bfbc-a5608f902fb1}, !- Source Object
  6,                                      !- Outlet Port
  {3a2c3ba5-bffe-47af-8850-467ca4f6e56b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c361e272-bdd9-498a-aa70-30c6a104b873}, !- Handle
  {9ffed9ee-1c81-49af-96ac-f5a61fdf7f31}, !- Name
  {3a2c3ba5-bffe-47af-8850-467ca4f6e56b}, !- Source Object
  3,                                      !- Outlet Port
  {7fdf7d88-ea87-4237-8f7b-39f0507f14ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edf02ade-ee71-45e6-bf81-c9de1347e1ce}, !- Handle
  {2f667f87-761f-4dc7-a8ee-f106b799b5ea}, !- Name
  {7fdf7d88-ea87-4237-8f7b-39f0507f14ec}, !- Source Object
  12,                                     !- Outlet Port
  {0246e55d-363f-466f-930b-284811b6f01a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a0c128b-c13a-4e1f-80ba-0084fd202af0}, !- Handle
  VAV HW Rht 9,                           !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {ffca3894-5724-4036-8cd8-45840ed6920f}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a2f74380-d7d6-4e83-8b08-c56d076c10c1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c11695f2-fed2-4514-865d-2af01e87b0e8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {a2f74380-d7d6-4e83-8b08-c56d076c10c1}, ! Handle
  VAV HW Rht Coil 9,                      ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {88201c46-8b81-460e-885d-ffcc7ce481b1}, ! Water Inlet Node Name
  {3c791459-e2c7-44e5-9af1-30b3ddb6fa62}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {880ae183-edaa-4373-be9c-5411b7fe071e}, !- Handle
  Node 119,                               !- Name
  {e5a79879-4fd4-49a3-962c-ae4b891ea922}, !- Inlet Port
  {ffca3894-5724-4036-8cd8-45840ed6920f}; !- Outlet Port

OS:Connection,
  {e5a79879-4fd4-49a3-962c-ae4b891ea922}, !- Handle
  {ec4738c1-7180-4d33-bf2e-54da3cd7febb}, !- Name
  {76a06cfc-0105-4f94-bfbc-a5608f902fb1}, !- Source Object
  7,                                      !- Outlet Port
  {880ae183-edaa-4373-be9c-5411b7fe071e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffca3894-5724-4036-8cd8-45840ed6920f}, !- Handle
  {095ca220-f290-422b-8b06-6eec78459693}, !- Name
  {880ae183-edaa-4373-be9c-5411b7fe071e}, !- Source Object
  3,                                      !- Outlet Port
  {3a0c128b-c13a-4e1f-80ba-0084fd202af0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c11695f2-fed2-4514-865d-2af01e87b0e8}, !- Handle
  {e0e4dc4c-67ec-4f23-8567-6a14f6b07da1}, !- Name
  {3a0c128b-c13a-4e1f-80ba-0084fd202af0}, !- Source Object
  12,                                     !- Outlet Port
  {215cc29f-f360-4bf7-b7d1-3b6136a6de99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd4f116e-9901-4ebe-8265-9e3e09ea1cc2}, !- Handle
  Node 173,                               !- Name
  {3060fa89-b15c-446b-8276-3e6346504856}, !- Inlet Port
  {600e71c3-4828-4a82-a4c1-a77336173a1d}; !- Outlet Port

OS:Node,
  {b65667ee-8e60-420c-a0d3-6d4b864be355}, !- Handle
  Node 174,                               !- Name
  {9c1cec96-5f4c-42f7-bcfd-c0a75f23a0ae}, !- Inlet Port
  {ae51f922-79a3-410d-bdda-a521da046a7c}; !- Outlet Port

OS:Connection,
  {600e71c3-4828-4a82-a4c1-a77336173a1d}, !- Handle
  {6c17d5ee-ce4b-4bd5-8aec-24642aa11965}, !- Name
  {cd4f116e-9901-4ebe-8265-9e3e09ea1cc2}, !- Source Object
  3,                                      !- Outlet Port
  {4b6e0fea-7349-4f58-9790-aa96c053f444}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c1cec96-5f4c-42f7-bcfd-c0a75f23a0ae}, !- Handle
  {9b53cabf-ac93-40d8-a513-c08aab3f8e20}, !- Name
  {4b6e0fea-7349-4f58-9790-aa96c053f444}, !- Source Object
  6,                                      !- Outlet Port
  {b65667ee-8e60-420c-a0d3-6d4b864be355}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {935fb742-22d3-4dd9-9d48-bbd1f05044d4}, !- Handle
  Node 175,                               !- Name
  {71279764-2a74-46af-af08-6d91cdd68eb5}, !- Inlet Port
  {9f1bf41a-344b-4115-ae1b-85393ef03e21}; !- Outlet Port

OS:Node,
  {514470ab-5ca1-4ff8-881c-27beb3143a45}, !- Handle
  Node 178,                               !- Name
  {d6db8cc0-f4b9-4198-a698-ebf414721ef7}, !- Inlet Port
  {fbbf594e-7b95-4e06-8c4f-214d8160b0fa}; !- Outlet Port

OS:Connection,
  {9f1bf41a-344b-4115-ae1b-85393ef03e21}, !- Handle
  {5a887299-6eae-4182-96bf-b9d134cca452}, !- Name
  {935fb742-22d3-4dd9-9d48-bbd1f05044d4}, !- Source Object
  3,                                      !- Outlet Port
  {65905cac-a495-4f1f-9129-b7e2732ef5b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d6db8cc0-f4b9-4198-a698-ebf414721ef7}, !- Handle
  {5e4c8a59-130d-4cca-888f-2f79b538afb7}, !- Name
  {65905cac-a495-4f1f-9129-b7e2732ef5b5}, !- Source Object
  6,                                      !- Outlet Port
  {514470ab-5ca1-4ff8-881c-27beb3143a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7edcb79a-f911-4dc0-bdf1-026709d55041}, !- Handle
  Node 179,                               !- Name
  {e3dc9c2c-e44a-41e7-bc8b-56cbfd0ea885}, !- Inlet Port
  {71c7a0dc-204a-49e8-b39e-426a6e04bd38}; !- Outlet Port

OS:Node,
  {93b608e8-9542-49fe-b9ff-a296f995133a}, !- Handle
  Node 180,                               !- Name
  {2bbe5e29-6c8b-48d3-a8b6-4eb9c1ef7739}, !- Inlet Port
  {f6a3a0e4-b9dc-47c6-80cd-46d8f0f1f104}; !- Outlet Port

OS:Connection,
  {71c7a0dc-204a-49e8-b39e-426a6e04bd38}, !- Handle
  {8d86f43a-7990-4e0f-9f34-21f999fa4d74}, !- Name
  {7edcb79a-f911-4dc0-bdf1-026709d55041}, !- Source Object
  3,                                      !- Outlet Port
  {3072d4c4-0786-4619-93a7-ac54aad5bc11}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2bbe5e29-6c8b-48d3-a8b6-4eb9c1ef7739}, !- Handle
  {a3e8703d-e9dc-4418-b8b7-8e4ef0ab5e26}, !- Name
  {3072d4c4-0786-4619-93a7-ac54aad5bc11}, !- Source Object
  6,                                      !- Outlet Port
  {93b608e8-9542-49fe-b9ff-a296f995133a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b999c76b-d45e-491d-890c-21e4f2ff9f80}, !- Handle
  Node 183,                               !- Name
  {13a4d694-3b68-4e54-9a2b-8d5a5f5d9ee1}, !- Inlet Port
  {01d35ae1-aac3-4fb9-b498-3967c4d40dcf}; !- Outlet Port

OS:Node,
  {f049793e-06d2-4a23-aa72-d653b5ce1cf2}, !- Handle
  Node 184,                               !- Name
  {25526e47-7353-4dd9-bc7e-ac6dec36a64e}, !- Inlet Port
  {70e38dcf-f7c1-4fe3-a8cd-21c0faecf28e}; !- Outlet Port

OS:Connection,
  {01d35ae1-aac3-4fb9-b498-3967c4d40dcf}, !- Handle
  {00d4ae6f-c4bd-4a99-9b81-1f85025584f0}, !- Name
  {b999c76b-d45e-491d-890c-21e4f2ff9f80}, !- Source Object
  3,                                      !- Outlet Port
  {24320112-bace-4356-b9b8-19755c59c295}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25526e47-7353-4dd9-bc7e-ac6dec36a64e}, !- Handle
  {04c52222-0770-4d31-b8fd-293a8090654e}, !- Name
  {24320112-bace-4356-b9b8-19755c59c295}, !- Source Object
  6,                                      !- Outlet Port
  {f049793e-06d2-4a23-aa72-d653b5ce1cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f39260f7-a25b-4962-8d2d-10d66231831c}, !- Handle
  Node 185,                               !- Name
  {b050047f-4e95-4c60-aa97-932a537402a2}, !- Inlet Port
  {88201c46-8b81-460e-885d-ffcc7ce481b1}; !- Outlet Port

OS:Node,
  {ed30efb7-fdca-4596-b81e-6c0c42534c69}, !- Handle
  Node 188,                               !- Name
  {3c791459-e2c7-44e5-9af1-30b3ddb6fa62}, !- Inlet Port
  {20a4b894-d6fa-4485-9170-de8e4857e6ef}; !- Outlet Port

OS:Connection,
  {88201c46-8b81-460e-885d-ffcc7ce481b1}, !- Handle
  {db1dbddd-16d2-4c2c-aac0-47e624158388}, !- Name
  {f39260f7-a25b-4962-8d2d-10d66231831c}, !- Source Object
  3,                                      !- Outlet Port
  {a2f74380-d7d6-4e83-8b08-c56d076c10c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3c791459-e2c7-44e5-9af1-30b3ddb6fa62}, !- Handle
  {96c2074b-5c03-4144-a653-25419628ae1d}, !- Name
  {a2f74380-d7d6-4e83-8b08-c56d076c10c1}, !- Source Object
  6,                                      !- Outlet Port
  {ed30efb7-fdca-4596-b81e-6c0c42534c69}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {531accff-c01f-4434-bbd9-0f34da046793}, !- Handle
  VAV HW Rht 10,                          !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {2979c256-bd52-4115-9772-75d2020169ab}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f72f230e-abd2-4e5c-8744-515492b6a332}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a5c09d1-c4a9-42ab-b751-84ff2852f74c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {f72f230e-abd2-4e5c-8744-515492b6a332}, ! Handle
  VAV HW Rht Coil 10,                     ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {2bbc417d-639e-4d15-abce-89f86ff11053}, ! Water Inlet Node Name
  {9a26b176-2135-41af-821a-78fb8efec3f2}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {95676a3b-f7bd-46a1-b992-7e010f1f94b3}, !- Handle
  Node 121,                               !- Name
  {4ea3f5a8-bb9f-4d25-bc0c-230f6480617f}, !- Inlet Port
  {2979c256-bd52-4115-9772-75d2020169ab}; !- Outlet Port

OS:Connection,
  {4ea3f5a8-bb9f-4d25-bc0c-230f6480617f}, !- Handle
  {45e4c3f9-7514-4d12-97b2-b4a256efb916}, !- Name
  {33b2ca57-45de-47ac-81e4-50f8179b9c47}, !- Source Object
  4,                                      !- Outlet Port
  {95676a3b-f7bd-46a1-b992-7e010f1f94b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2979c256-bd52-4115-9772-75d2020169ab}, !- Handle
  {20a0f1c0-3d19-409b-ad6d-4c86b0699b86}, !- Name
  {95676a3b-f7bd-46a1-b992-7e010f1f94b3}, !- Source Object
  3,                                      !- Outlet Port
  {531accff-c01f-4434-bbd9-0f34da046793}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a5c09d1-c4a9-42ab-b751-84ff2852f74c}, !- Handle
  {73ba2b4b-3042-453d-8b60-4923c294bfb4}, !- Name
  {531accff-c01f-4434-bbd9-0f34da046793}, !- Source Object
  12,                                     !- Outlet Port
  {d6913fe4-3423-4ae6-8b23-3aa37312a1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d8968065-add0-4b7c-85b8-aad1bd384cd7}, !- Handle
  VAV HW Rht 11,                          !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {32ce71c4-c5af-4767-a510-142c29a06c7e}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5058150c-61fa-4a3d-8d73-fa98dedebce1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fa8b7ba5-26f3-45d1-a8e9-ca11b4e504c0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {5058150c-61fa-4a3d-8d73-fa98dedebce1}, ! Handle
  VAV HW Rht Coil 11,                     ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {e8085f7c-49c9-4ebb-8c7d-c464bf99f0ca}, ! Water Inlet Node Name
  {451c8203-4147-4489-8aca-d614b44ab615}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {1a79209e-68ae-47fe-aba0-df4a2b06819d}, !- Handle
  Node 122,                               !- Name
  {e77163cf-d4e6-4a0e-a8ee-358fadeb3a9d}, !- Inlet Port
  {32ce71c4-c5af-4767-a510-142c29a06c7e}; !- Outlet Port

OS:Connection,
  {e77163cf-d4e6-4a0e-a8ee-358fadeb3a9d}, !- Handle
  {3369bd47-c5bd-4d3a-a1fb-f82484e6d9f4}, !- Name
  {33b2ca57-45de-47ac-81e4-50f8179b9c47}, !- Source Object
  5,                                      !- Outlet Port
  {1a79209e-68ae-47fe-aba0-df4a2b06819d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ce71c4-c5af-4767-a510-142c29a06c7e}, !- Handle
  {95dc4bfc-4e8b-4761-9ac0-70270af23408}, !- Name
  {1a79209e-68ae-47fe-aba0-df4a2b06819d}, !- Source Object
  3,                                      !- Outlet Port
  {d8968065-add0-4b7c-85b8-aad1bd384cd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa8b7ba5-26f3-45d1-a8e9-ca11b4e504c0}, !- Handle
  {1af5313c-4d8d-4a91-8ca7-6e630d92d04f}, !- Name
  {d8968065-add0-4b7c-85b8-aad1bd384cd7}, !- Source Object
  12,                                     !- Outlet Port
  {89c23272-b7b2-4e3e-9b15-5646e1c6e1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8910833e-7393-4c4c-ab82-71ca39a3dcae}, !- Handle
  VAV HW Rht 12,                          !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {02ab43db-b467-422d-9cbf-e711750c375d}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ef824600-e397-4c17-9e94-52000ff23381}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {457c2404-8e10-43a9-89d1-8a010c70d924}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {ef824600-e397-4c17-9e94-52000ff23381}, ! Handle
  VAV HW Rht Coil 12,                     ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {359b0a96-26db-4fb1-a7a4-b31721cea035}, ! Water Inlet Node Name
  {488c1c5c-ba89-4067-b320-c7bdaaf7a562}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {dc83193d-649e-4223-b90a-4635c036073f}, !- Handle
  Node 123,                               !- Name
  {e487a355-ac0c-4004-8bff-9da819cd60a5}, !- Inlet Port
  {02ab43db-b467-422d-9cbf-e711750c375d}; !- Outlet Port

OS:Connection,
  {e487a355-ac0c-4004-8bff-9da819cd60a5}, !- Handle
  {604c627b-4f77-4176-8bc7-b3fab0fbcbaf}, !- Name
  {33b2ca57-45de-47ac-81e4-50f8179b9c47}, !- Source Object
  6,                                      !- Outlet Port
  {dc83193d-649e-4223-b90a-4635c036073f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ab43db-b467-422d-9cbf-e711750c375d}, !- Handle
  {2866496f-65e7-40b3-bac1-6e0a013138f9}, !- Name
  {dc83193d-649e-4223-b90a-4635c036073f}, !- Source Object
  3,                                      !- Outlet Port
  {8910833e-7393-4c4c-ab82-71ca39a3dcae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {457c2404-8e10-43a9-89d1-8a010c70d924}, !- Handle
  {7f1acbda-9939-4050-95bb-9227af5f8c77}, !- Name
  {8910833e-7393-4c4c-ab82-71ca39a3dcae}, !- Source Object
  12,                                     !- Outlet Port
  {d8c5d5f3-d821-4028-9eaf-a8a51a8fcf80}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {59a1e5e3-8d04-4632-8d7e-7bb965b0aad1}, !- Handle
  VAV HW Rht 13,                          !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {e8ce9f1a-1c68-48fe-8221-d52c2bc27a8d}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b9ae3c58-bb0f-4467-b123-427b2a1f510d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {136c758e-c6d2-4396-b652-e8f928cab90a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {b9ae3c58-bb0f-4467-b123-427b2a1f510d}, ! Handle
  VAV HW Rht Coil 13,                     ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {37a397ce-3f72-4873-83a3-3af94fe164d4}, ! Water Inlet Node Name
  {b8e0b8a1-49f2-44d2-af3e-c7a5d93b7e6d}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {7d9fe828-8e2b-4efb-a981-d685f836a607}, !- Handle
  Node 124,                               !- Name
  {ff7b2b1c-4fb3-4282-9aec-0500696705ed}, !- Inlet Port
  {e8ce9f1a-1c68-48fe-8221-d52c2bc27a8d}; !- Outlet Port

OS:Connection,
  {ff7b2b1c-4fb3-4282-9aec-0500696705ed}, !- Handle
  {5891e8ad-b287-4f05-9e64-14f295e336e2}, !- Name
  {33b2ca57-45de-47ac-81e4-50f8179b9c47}, !- Source Object
  7,                                      !- Outlet Port
  {7d9fe828-8e2b-4efb-a981-d685f836a607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ce9f1a-1c68-48fe-8221-d52c2bc27a8d}, !- Handle
  {cdad7901-61ec-48d5-857f-94fdac0dbdd5}, !- Name
  {7d9fe828-8e2b-4efb-a981-d685f836a607}, !- Source Object
  3,                                      !- Outlet Port
  {59a1e5e3-8d04-4632-8d7e-7bb965b0aad1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {136c758e-c6d2-4396-b652-e8f928cab90a}, !- Handle
  {06847a71-17e3-4585-badc-a965e50901bd}, !- Name
  {59a1e5e3-8d04-4632-8d7e-7bb965b0aad1}, !- Source Object
  12,                                     !- Outlet Port
  {86d22b38-9d92-467b-a52e-6e123138a1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fe4df21a-0711-4510-b92b-a8cdeb7e9881}, !- Handle
  VAV HW Rht 14,                          !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {1e28d570-73ad-4357-b2a4-59f362cd1d5f}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d18e4fdf-fe8f-4382-8325-bee91c5d1c5d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {50e1e333-9c5f-4915-8c14-74a8ef1c9c60}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {d18e4fdf-fe8f-4382-8325-bee91c5d1c5d}, ! Handle
  VAV HW Rht Coil 14,                     ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {4a1d0155-9654-428b-b824-86180accdaa2}, ! Water Inlet Node Name
  {b6fbc634-a167-4320-b971-df80724e9ee7}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {dc6c9c77-4f93-4bfc-89fc-2e9b09dd5096}, !- Handle
  Node 120,                               !- Name
  {edcbbf71-db51-4061-9539-5e64f43de7c2}, !- Inlet Port
  {1e28d570-73ad-4357-b2a4-59f362cd1d5f}; !- Outlet Port

OS:Connection,
  {edcbbf71-db51-4061-9539-5e64f43de7c2}, !- Handle
  {60d35593-9017-4c79-86f3-e2c4ec3971f4}, !- Name
  {33b2ca57-45de-47ac-81e4-50f8179b9c47}, !- Source Object
  3,                                      !- Outlet Port
  {dc6c9c77-4f93-4bfc-89fc-2e9b09dd5096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e28d570-73ad-4357-b2a4-59f362cd1d5f}, !- Handle
  {b12e84b0-3a29-48a5-a00c-408c16e75591}, !- Name
  {dc6c9c77-4f93-4bfc-89fc-2e9b09dd5096}, !- Source Object
  3,                                      !- Outlet Port
  {fe4df21a-0711-4510-b92b-a8cdeb7e9881}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50e1e333-9c5f-4915-8c14-74a8ef1c9c60}, !- Handle
  {750b2ec3-f948-45be-a7a4-c38047de6746}, !- Name
  {fe4df21a-0711-4510-b92b-a8cdeb7e9881}, !- Source Object
  12,                                     !- Outlet Port
  {38145d2e-4dcb-47b4-9a10-2b3061c778df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3060fa89-b15c-446b-8276-3e6346504856}, !- Handle
  {de08e574-de95-49cf-a973-8ae2972e55d6}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  13,                                     !- Outlet Port
  {cd4f116e-9901-4ebe-8265-9e3e09ea1cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71279764-2a74-46af-af08-6d91cdd68eb5}, !- Handle
  {cb509c20-d230-4f65-99e4-764b99108517}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  14,                                     !- Outlet Port
  {935fb742-22d3-4dd9-9d48-bbd1f05044d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3dc9c2c-e44a-41e7-bc8b-56cbfd0ea885}, !- Handle
  {3e733721-f0dd-488d-9081-742c96327e52}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  15,                                     !- Outlet Port
  {7edcb79a-f911-4dc0-bdf1-026709d55041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a4d694-3b68-4e54-9a2b-8d5a5f5d9ee1}, !- Handle
  {06a7f28b-2bf1-41ab-8aad-d5279b5d286f}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  16,                                     !- Outlet Port
  {b999c76b-d45e-491d-890c-21e4f2ff9f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b050047f-4e95-4c60-aa97-932a537402a2}, !- Handle
  {cf0ec517-4da7-4e04-991e-d07069309fe3}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  17,                                     !- Outlet Port
  {f39260f7-a25b-4962-8d2d-10d66231831c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae51f922-79a3-410d-bdda-a521da046a7c}, !- Handle
  {cf6065b0-8c72-4656-8782-906ff7767948}, !- Name
  {b65667ee-8e60-420c-a0d3-6d4b864be355}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {fbbf594e-7b95-4e06-8c4f-214d8160b0fa}, !- Handle
  {1cb15208-6e68-4d19-bb25-30156aea6b0e}, !- Name
  {514470ab-5ca1-4ff8-881c-27beb3143a45}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f6a3a0e4-b9dc-47c6-80cd-46d8f0f1f104}, !- Handle
  {20031b47-6f49-4e44-8435-c3e4fc6de0fc}, !- Name
  {93b608e8-9542-49fe-b9ff-a296f995133a}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {70e38dcf-f7c1-4fe3-a8cd-21c0faecf28e}, !- Handle
  {6dc413d9-b9a5-4d78-b33a-3cfa8fa093ed}, !- Name
  {f049793e-06d2-4a23-aa72-d653b5ce1cf2}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {20a4b894-d6fa-4485-9170-de8e4857e6ef}, !- Handle
  {9aa23cee-6929-458e-bf64-70000a6b917e}, !- Name
  {ed30efb7-fdca-4596-b81e-6c0c42534c69}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  17;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {997bf2eb-3e1a-43d7-aa76-1fd3389cf2fd}, !- Handle
  VAV HW Rht 15,                          !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {8b71e157-ea5b-4dd3-8be6-fa6117288fc4}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {73d1b38d-1f0e-432b-96ba-124da9fb5444}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {02a7f148-1739-4ee7-8175-d8be269cd0bf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {73d1b38d-1f0e-432b-96ba-124da9fb5444}, ! Handle
  VAV HW Rht Coil 15,                     ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {9357aebe-29cb-4276-88b7-b0326fcbbe3b}, ! Water Inlet Node Name
  {6156e961-5de0-4da3-b232-e0bd8a387b80}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {705f82a3-dd1c-4fcf-afde-fbab17aeaba2}, !- Handle
  Node 125,                               !- Name
  {1ae1e1d1-0122-4a4d-811e-de7c5029cfcd}, !- Inlet Port
  {8b71e157-ea5b-4dd3-8be6-fa6117288fc4}; !- Outlet Port

OS:Connection,
  {1ae1e1d1-0122-4a4d-811e-de7c5029cfcd}, !- Handle
  {f92d1a1e-64b0-496e-817d-dcec768735a5}, !- Name
  {f60f2fd9-b123-49f9-89b6-e502c1a1847a}, !- Source Object
  3,                                      !- Outlet Port
  {705f82a3-dd1c-4fcf-afde-fbab17aeaba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b71e157-ea5b-4dd3-8be6-fa6117288fc4}, !- Handle
  {c4289ca0-8472-42c2-a0e8-c04094c83dfb}, !- Name
  {705f82a3-dd1c-4fcf-afde-fbab17aeaba2}, !- Source Object
  3,                                      !- Outlet Port
  {997bf2eb-3e1a-43d7-aa76-1fd3389cf2fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02a7f148-1739-4ee7-8175-d8be269cd0bf}, !- Handle
  {8727d5d0-db8a-4ee5-9222-93a5f7dbdeb8}, !- Name
  {997bf2eb-3e1a-43d7-aa76-1fd3389cf2fd}, !- Source Object
  12,                                     !- Outlet Port
  {0e734933-c622-451b-b915-c3446e2746c9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c048d545-6a4d-447c-9709-9e4b2ae1bd66}, !- Handle
  VAV HW Rht 16,                          !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {cbeac1ba-a8a1-4fc6-b444-1bda00fe9917}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b9dde33e-17a5-4901-a9fe-c74cbb4f973f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7bf55908-2255-426a-9068-bc213e1bcb6d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {b9dde33e-17a5-4901-a9fe-c74cbb4f973f}, ! Handle
  VAV HW Rht Coil 16,                     ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {bd7fce63-ade0-48e1-978d-3d8ce3119144}, ! Water Inlet Node Name
  {0b1259ad-c3d1-4be2-a4a7-19aa047f17ff}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {31292f19-dca8-4f09-b605-2126a61fa2db}, !- Handle
  Node 126,                               !- Name
  {e9ad9f52-440b-442d-8f97-40d7baacaec5}, !- Inlet Port
  {cbeac1ba-a8a1-4fc6-b444-1bda00fe9917}; !- Outlet Port

OS:Connection,
  {e9ad9f52-440b-442d-8f97-40d7baacaec5}, !- Handle
  {2695b055-7ba3-441b-8364-e3e41d6bdcfc}, !- Name
  {f60f2fd9-b123-49f9-89b6-e502c1a1847a}, !- Source Object
  4,                                      !- Outlet Port
  {31292f19-dca8-4f09-b605-2126a61fa2db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbeac1ba-a8a1-4fc6-b444-1bda00fe9917}, !- Handle
  {2c6e8bd9-0043-47ed-b67f-dd167a1f0945}, !- Name
  {31292f19-dca8-4f09-b605-2126a61fa2db}, !- Source Object
  3,                                      !- Outlet Port
  {c048d545-6a4d-447c-9709-9e4b2ae1bd66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bf55908-2255-426a-9068-bc213e1bcb6d}, !- Handle
  {42b057d2-bfa8-47c6-8003-030b6dcedc65}, !- Name
  {c048d545-6a4d-447c-9709-9e4b2ae1bd66}, !- Source Object
  12,                                     !- Outlet Port
  {43b5f48d-86bd-48ea-bf65-a5a1238b3e55}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f2c529b2-a758-4b54-b69a-6312ef6badc6}, !- Handle
  VAV HW Rht 17,                          !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {015a72a9-59b9-4136-ad8d-db8cd50631a4}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {92cb6d26-e3d8-47ca-97f2-9f0b35dcba63}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {39132da3-d8c3-464a-a297-52431affa21a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {92cb6d26-e3d8-47ca-97f2-9f0b35dcba63}, ! Handle
  VAV HW Rht Coil 17,                     ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {e4b76d3b-afed-4f11-b45b-83842498d21c}, ! Water Inlet Node Name
  {ebd54179-2a83-493a-8b11-e2ce1aa8c452}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {d0439398-1e3a-4387-9edf-b22040ee9402}, !- Handle
  Node 127,                               !- Name
  {42b07ebb-9ae5-489b-8595-4dca71f02b58}, !- Inlet Port
  {015a72a9-59b9-4136-ad8d-db8cd50631a4}; !- Outlet Port

OS:Connection,
  {42b07ebb-9ae5-489b-8595-4dca71f02b58}, !- Handle
  {2e0c1a60-b298-4e81-bc0e-ed94722a43c2}, !- Name
  {f60f2fd9-b123-49f9-89b6-e502c1a1847a}, !- Source Object
  5,                                      !- Outlet Port
  {d0439398-1e3a-4387-9edf-b22040ee9402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {015a72a9-59b9-4136-ad8d-db8cd50631a4}, !- Handle
  {79b76467-3db4-4b9d-8bd4-0ebfac2bf88c}, !- Name
  {d0439398-1e3a-4387-9edf-b22040ee9402}, !- Source Object
  3,                                      !- Outlet Port
  {f2c529b2-a758-4b54-b69a-6312ef6badc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39132da3-d8c3-464a-a297-52431affa21a}, !- Handle
  {40adc277-840c-4468-8da4-458d629685c5}, !- Name
  {f2c529b2-a758-4b54-b69a-6312ef6badc6}, !- Source Object
  12,                                     !- Outlet Port
  {3da2f138-a76e-4513-8776-f33d635a4b08}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa554932-dc18-4988-9f4b-cd240b36c231}, !- Handle
  VAV HW Rht 18,                          !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {001d1f15-8108-44fe-87d0-9eac169f95b8}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d997ffa1-90c2-4335-9ef9-3a967a2e89fd}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cda8723f-4e98-47bf-a816-0c43cc935099}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {d997ffa1-90c2-4335-9ef9-3a967a2e89fd}, ! Handle
  VAV HW Rht Coil 18,                     ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {3968c28d-eece-471d-a629-cbd82780b3ab}, ! Water Inlet Node Name
  {3d44b189-149d-4b59-8bb5-7017239b1ac5}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {47355bc8-22b5-4cd2-bc6d-2c3db1759076}, !- Handle
  Node 128,                               !- Name
  {8bfaf7ea-37c9-4765-a94e-d9fd4ff54b75}, !- Inlet Port
  {001d1f15-8108-44fe-87d0-9eac169f95b8}; !- Outlet Port

OS:Connection,
  {8bfaf7ea-37c9-4765-a94e-d9fd4ff54b75}, !- Handle
  {f0688e3a-7b4a-4d76-ad90-cb1aba4c6581}, !- Name
  {f60f2fd9-b123-49f9-89b6-e502c1a1847a}, !- Source Object
  6,                                      !- Outlet Port
  {47355bc8-22b5-4cd2-bc6d-2c3db1759076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {001d1f15-8108-44fe-87d0-9eac169f95b8}, !- Handle
  {3c7beebd-87f3-4b6b-91e2-9d3f10bb1d5f}, !- Name
  {47355bc8-22b5-4cd2-bc6d-2c3db1759076}, !- Source Object
  3,                                      !- Outlet Port
  {aa554932-dc18-4988-9f4b-cd240b36c231}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cda8723f-4e98-47bf-a816-0c43cc935099}, !- Handle
  {b0db7d42-f8a5-416e-9a6c-33918b3db273}, !- Name
  {aa554932-dc18-4988-9f4b-cd240b36c231}, !- Source Object
  12,                                     !- Outlet Port
  {dee5638f-33af-4f24-a612-a843c825c49b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e902b88-d7c7-421c-9659-3808954d935b}, !- Handle
  VAV HW Rht 19,                          !- Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, !- Availability Schedule Name
  {8e22ad45-04c9-4339-8bd9-da4aa59e767a}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2792146f-ab7f-42f2-a83d-1d1bb05f5f20}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2e020688-7a55-4ccf-867c-8039949b3db5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {2792146f-ab7f-42f2-a83d-1d1bb05f5f20}, ! Handle
  VAV HW Rht Coil 19,                     ! Name
  {af481970-df57-4026-8d3c-eea03e8576d7}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {b5ae1386-b3f6-4604-aa52-b4deb2ba8c90}, ! Water Inlet Node Name
  {237bb17b-b606-44cc-831d-b7e018733924}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  82.2222222222223,                       ! Rated Inlet Water Temperature {C}
  12.8,                                   ! Rated Inlet Air Temperature {C}
  71.1111111111111,                       ! Rated Outlet Water Temperature {C}
  40.0000000000001,                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {5e750630-ff4d-4022-9bf4-8b35d20e0494}, !- Handle
  Node 129,                               !- Name
  {f2cb7a3e-bc34-4862-9d34-690947a46cf9}, !- Inlet Port
  {8e22ad45-04c9-4339-8bd9-da4aa59e767a}; !- Outlet Port

OS:Connection,
  {f2cb7a3e-bc34-4862-9d34-690947a46cf9}, !- Handle
  {f8409958-3b1e-41cb-a3bd-4dfa9717ead4}, !- Name
  {f60f2fd9-b123-49f9-89b6-e502c1a1847a}, !- Source Object
  7,                                      !- Outlet Port
  {5e750630-ff4d-4022-9bf4-8b35d20e0494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e22ad45-04c9-4339-8bd9-da4aa59e767a}, !- Handle
  {1e2c99ac-b115-44f5-abf8-8a1711caf673}, !- Name
  {5e750630-ff4d-4022-9bf4-8b35d20e0494}, !- Source Object
  3,                                      !- Outlet Port
  {5e902b88-d7c7-421c-9659-3808954d935b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e020688-7a55-4ccf-867c-8039949b3db5}, !- Handle
  {2ea6077d-c0be-40d0-ac48-acc14514be47}, !- Name
  {5e902b88-d7c7-421c-9659-3808954d935b}, !- Source Object
  12,                                     !- Outlet Port
  {84698676-c316-4e23-97a7-381b0c22051e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {95935c0b-192b-4009-8b88-5a83b93cc57c}, ! Handle
  Var Spd Pump 2,                         ! Name
  {c7e0461e-da1c-443d-ac92-4eff8f30cd5e}, ! Inlet Node Name
  {f1c8d4d8-d16b-4728-ae7d-3ae71def3408}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  0.001,                                  ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  0.825,                                  ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {8ac91243-fe9b-4a02-84d7-9b952d301dd5}, !- Handle
  Node 198,                               !- Name
  {f1c8d4d8-d16b-4728-ae7d-3ae71def3408}, !- Inlet Port
  {00485d6c-363a-4457-be15-61933e8cd6a1}; !- Outlet Port

OS:Connection,
  {c7e0461e-da1c-443d-ac92-4eff8f30cd5e}, !- Handle
  {335c37fe-0e17-4c6d-9c7a-a233208f15c0}, !- Name
  {0cbc0486-9a75-4d36-b2f6-82ca8baf4113}, !- Source Object
  3,                                      !- Outlet Port
  {95935c0b-192b-4009-8b88-5a83b93cc57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1c8d4d8-d16b-4728-ae7d-3ae71def3408}, !- Handle
  {75723ac8-229a-47be-b436-845a02c4bc23}, !- Name
  {95935c0b-192b-4009-8b88-5a83b93cc57c}, !- Source Object
  3,                                      !- Outlet Port
  {8ac91243-fe9b-4a02-84d7-9b952d301dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00485d6c-363a-4457-be15-61933e8cd6a1}, !- Handle
  {873babd6-b389-4e59-b19a-20840420560f}, !- Name
  {8ac91243-fe9b-4a02-84d7-9b952d301dd5}, !- Source Object
  3,                                      !- Outlet Port
  {a04ab209-2145-4ea9-8c3f-1d67dc267955}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {555ebdc6-570c-466b-b02e-5ea409024877}, !- Handle
  Node 199,                               !- Name
  {b149714a-c74f-45a0-99e0-74f3fc61a271}, !- Inlet Port
  {9357aebe-29cb-4276-88b7-b0326fcbbe3b}; !- Outlet Port

OS:Connection,
  {b149714a-c74f-45a0-99e0-74f3fc61a271}, !- Handle
  {658fd079-6e2a-4d8f-ade8-f3d6869e3c93}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  18,                                     !- Outlet Port
  {555ebdc6-570c-466b-b02e-5ea409024877}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efc1787e-fdf6-4327-a309-6abcaf197d4f}, !- Handle
  Node 200,                               !- Name
  {6156e961-5de0-4da3-b232-e0bd8a387b80}, !- Inlet Port
  {e3e6539d-7c18-44ee-ad53-2168d4ed28d8}; !- Outlet Port

OS:Connection,
  {9357aebe-29cb-4276-88b7-b0326fcbbe3b}, !- Handle
  {a3f4e74b-4a28-498e-86ba-1f60ae5100ca}, !- Name
  {555ebdc6-570c-466b-b02e-5ea409024877}, !- Source Object
  3,                                      !- Outlet Port
  {73d1b38d-1f0e-432b-96ba-124da9fb5444}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6156e961-5de0-4da3-b232-e0bd8a387b80}, !- Handle
  {98e2e956-b7af-4b21-8b3e-47078c68303e}, !- Name
  {73d1b38d-1f0e-432b-96ba-124da9fb5444}, !- Source Object
  6,                                      !- Outlet Port
  {efc1787e-fdf6-4327-a309-6abcaf197d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e6539d-7c18-44ee-ad53-2168d4ed28d8}, !- Handle
  {52aebc41-81ea-4e44-be62-9aed87503007}, !- Name
  {efc1787e-fdf6-4327-a309-6abcaf197d4f}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {df3fc7fa-6587-4597-b6d3-aa8a5f5a3215}, !- Handle
  Node 201,                               !- Name
  {81dd864b-bfc8-49bd-bfd5-203e4e2e6bdb}, !- Inlet Port
  {bd7fce63-ade0-48e1-978d-3d8ce3119144}; !- Outlet Port

OS:Connection,
  {81dd864b-bfc8-49bd-bfd5-203e4e2e6bdb}, !- Handle
  {b1701dc2-64d0-48b2-a26f-08321b63088d}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  19,                                     !- Outlet Port
  {df3fc7fa-6587-4597-b6d3-aa8a5f5a3215}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac62da39-5bf7-454b-b57a-c3f122ce22dc}, !- Handle
  Node 202,                               !- Name
  {0b1259ad-c3d1-4be2-a4a7-19aa047f17ff}, !- Inlet Port
  {62615146-d07d-40ee-bffb-82028fab5da0}; !- Outlet Port

OS:Connection,
  {bd7fce63-ade0-48e1-978d-3d8ce3119144}, !- Handle
  {c028a8bb-1334-45ed-8f70-b91769efea18}, !- Name
  {df3fc7fa-6587-4597-b6d3-aa8a5f5a3215}, !- Source Object
  3,                                      !- Outlet Port
  {b9dde33e-17a5-4901-a9fe-c74cbb4f973f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b1259ad-c3d1-4be2-a4a7-19aa047f17ff}, !- Handle
  {234c9741-5a6f-4fbf-8f6a-4bc496918ae5}, !- Name
  {b9dde33e-17a5-4901-a9fe-c74cbb4f973f}, !- Source Object
  6,                                      !- Outlet Port
  {ac62da39-5bf7-454b-b57a-c3f122ce22dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62615146-d07d-40ee-bffb-82028fab5da0}, !- Handle
  {05e72b6f-29b4-427c-9b08-589ef9813d33}, !- Name
  {ac62da39-5bf7-454b-b57a-c3f122ce22dc}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {3a18c17c-aa38-4048-8169-5d9b91910245}, !- Handle
  Node 203,                               !- Name
  {3fe05c85-6c76-4c0e-928e-01a2fcaf58c5}, !- Inlet Port
  {e4b76d3b-afed-4f11-b45b-83842498d21c}; !- Outlet Port

OS:Connection,
  {3fe05c85-6c76-4c0e-928e-01a2fcaf58c5}, !- Handle
  {ba6c051b-709e-450f-aac9-627750e513e7}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  20,                                     !- Outlet Port
  {3a18c17c-aa38-4048-8169-5d9b91910245}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8336608a-81bf-484f-94cf-77f6c83facc9}, !- Handle
  Node 204,                               !- Name
  {ebd54179-2a83-493a-8b11-e2ce1aa8c452}, !- Inlet Port
  {70035874-798b-49af-9e40-051ec2f81033}; !- Outlet Port

OS:Connection,
  {e4b76d3b-afed-4f11-b45b-83842498d21c}, !- Handle
  {3d46eb0e-0cae-4f9c-9114-0456c6c71a78}, !- Name
  {3a18c17c-aa38-4048-8169-5d9b91910245}, !- Source Object
  3,                                      !- Outlet Port
  {92cb6d26-e3d8-47ca-97f2-9f0b35dcba63}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ebd54179-2a83-493a-8b11-e2ce1aa8c452}, !- Handle
  {13ce7f5d-c603-4d4e-b3cc-4aa09dc5b9cb}, !- Name
  {92cb6d26-e3d8-47ca-97f2-9f0b35dcba63}, !- Source Object
  6,                                      !- Outlet Port
  {8336608a-81bf-484f-94cf-77f6c83facc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70035874-798b-49af-9e40-051ec2f81033}, !- Handle
  {e50bc9da-1753-48f6-ba07-8b23faab0176}, !- Name
  {8336608a-81bf-484f-94cf-77f6c83facc9}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {2de1f4a1-f7e1-4c21-95b8-65c7a16ab0d5}, !- Handle
  Node 205,                               !- Name
  {46dd19da-3b9f-4375-93b9-268985baf988}, !- Inlet Port
  {3968c28d-eece-471d-a629-cbd82780b3ab}; !- Outlet Port

OS:Connection,
  {46dd19da-3b9f-4375-93b9-268985baf988}, !- Handle
  {366b91a2-7161-47f7-8ca9-85319694b7e7}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  21,                                     !- Outlet Port
  {2de1f4a1-f7e1-4c21-95b8-65c7a16ab0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e708681e-d4c2-4d30-8231-dd7b9037cca3}, !- Handle
  Node 206,                               !- Name
  {3d44b189-149d-4b59-8bb5-7017239b1ac5}, !- Inlet Port
  {568a6fff-1e82-4257-a163-2ea333c373de}; !- Outlet Port

OS:Connection,
  {3968c28d-eece-471d-a629-cbd82780b3ab}, !- Handle
  {c3d26ba4-4189-43b1-b774-84b260b07d13}, !- Name
  {2de1f4a1-f7e1-4c21-95b8-65c7a16ab0d5}, !- Source Object
  3,                                      !- Outlet Port
  {d997ffa1-90c2-4335-9ef9-3a967a2e89fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d44b189-149d-4b59-8bb5-7017239b1ac5}, !- Handle
  {90231293-f3cf-4349-affa-ac829c6e948b}, !- Name
  {d997ffa1-90c2-4335-9ef9-3a967a2e89fd}, !- Source Object
  6,                                      !- Outlet Port
  {e708681e-d4c2-4d30-8231-dd7b9037cca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {568a6fff-1e82-4257-a163-2ea333c373de}, !- Handle
  {b260e5dd-87cd-4dd3-8290-c894c141c183}, !- Name
  {e708681e-d4c2-4d30-8231-dd7b9037cca3}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {dae760bd-8aa5-471d-893d-b27f71a5319d}, !- Handle
  Node 207,                               !- Name
  {4ac6064d-4edf-41eb-9685-d464eeab28d0}, !- Inlet Port
  {b5ae1386-b3f6-4604-aa52-b4deb2ba8c90}; !- Outlet Port

OS:Connection,
  {4ac6064d-4edf-41eb-9685-d464eeab28d0}, !- Handle
  {2249a565-8b1e-440d-9869-feecc7a6c1d7}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  22,                                     !- Outlet Port
  {dae760bd-8aa5-471d-893d-b27f71a5319d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {409b5724-e367-4007-976d-dafd029c4eac}, !- Handle
  Node 208,                               !- Name
  {237bb17b-b606-44cc-831d-b7e018733924}, !- Inlet Port
  {f60da571-c84a-4526-89a5-123f25be4bf5}; !- Outlet Port

OS:Connection,
  {b5ae1386-b3f6-4604-aa52-b4deb2ba8c90}, !- Handle
  {faa8e95f-8874-4c39-9c6e-fafe567f15dd}, !- Name
  {dae760bd-8aa5-471d-893d-b27f71a5319d}, !- Source Object
  3,                                      !- Outlet Port
  {2792146f-ab7f-42f2-a83d-1d1bb05f5f20}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {237bb17b-b606-44cc-831d-b7e018733924}, !- Handle
  {7b05bed7-8f65-4c0e-ba7f-58c31184b546}, !- Name
  {2792146f-ab7f-42f2-a83d-1d1bb05f5f20}, !- Source Object
  6,                                      !- Outlet Port
  {409b5724-e367-4007-976d-dafd029c4eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60da571-c84a-4526-89a5-123f25be4bf5}, !- Handle
  {b91191a2-90df-40ec-aaf6-746f397b31f1}, !- Name
  {409b5724-e367-4007-976d-dafd029c4eac}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {d56c596e-b532-4540-b3f7-b74c40bea399}, !- Handle
  Node 209,                               !- Name
  {a99988bf-b845-4930-b7b8-482373230cb1}, !- Inlet Port
  {4a1d0155-9654-428b-b824-86180accdaa2}; !- Outlet Port

OS:Connection,
  {a99988bf-b845-4930-b7b8-482373230cb1}, !- Handle
  {2a008e2f-4554-4240-a539-21e515ff1111}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  23,                                     !- Outlet Port
  {d56c596e-b532-4540-b3f7-b74c40bea399}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11916efd-5c36-4a2d-8661-ebf743f5b6d4}, !- Handle
  Node 210,                               !- Name
  {b6fbc634-a167-4320-b971-df80724e9ee7}, !- Inlet Port
  {0af0be0b-d54b-4fbf-a890-37a9c0f9d642}; !- Outlet Port

OS:Connection,
  {4a1d0155-9654-428b-b824-86180accdaa2}, !- Handle
  {d751a450-519f-4dc3-801e-d8a234d55d2f}, !- Name
  {d56c596e-b532-4540-b3f7-b74c40bea399}, !- Source Object
  3,                                      !- Outlet Port
  {d18e4fdf-fe8f-4382-8325-bee91c5d1c5d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6fbc634-a167-4320-b971-df80724e9ee7}, !- Handle
  {90258faf-3ae3-4288-8869-65c1a7a10692}, !- Name
  {d18e4fdf-fe8f-4382-8325-bee91c5d1c5d}, !- Source Object
  6,                                      !- Outlet Port
  {11916efd-5c36-4a2d-8661-ebf743f5b6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af0be0b-d54b-4fbf-a890-37a9c0f9d642}, !- Handle
  {bdaa628c-db47-42f6-8faf-d104e846d029}, !- Name
  {11916efd-5c36-4a2d-8661-ebf743f5b6d4}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {1470653e-46b5-42b4-a5b5-5d235e248781}, !- Handle
  Node 211,                               !- Name
  {56e8f331-47bb-4f5b-94bc-146df552d83d}, !- Inlet Port
  {2bbc417d-639e-4d15-abce-89f86ff11053}; !- Outlet Port

OS:Connection,
  {56e8f331-47bb-4f5b-94bc-146df552d83d}, !- Handle
  {1677719c-53de-4be9-bb28-a83a63b126da}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  24,                                     !- Outlet Port
  {1470653e-46b5-42b4-a5b5-5d235e248781}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93058016-1705-4ec9-a5d2-953186869360}, !- Handle
  Node 212,                               !- Name
  {9a26b176-2135-41af-821a-78fb8efec3f2}, !- Inlet Port
  {a7fde526-81d7-49d1-9590-80c2d455538d}; !- Outlet Port

OS:Connection,
  {2bbc417d-639e-4d15-abce-89f86ff11053}, !- Handle
  {52bcf305-cf34-4f9d-9b0b-8c9ebf45edea}, !- Name
  {1470653e-46b5-42b4-a5b5-5d235e248781}, !- Source Object
  3,                                      !- Outlet Port
  {f72f230e-abd2-4e5c-8744-515492b6a332}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a26b176-2135-41af-821a-78fb8efec3f2}, !- Handle
  {edc3d35b-10ad-4e09-a5a2-a0c367ac3b29}, !- Name
  {f72f230e-abd2-4e5c-8744-515492b6a332}, !- Source Object
  6,                                      !- Outlet Port
  {93058016-1705-4ec9-a5d2-953186869360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7fde526-81d7-49d1-9590-80c2d455538d}, !- Handle
  {99ba190d-4e2c-410e-8435-13b6da3985d3}, !- Name
  {93058016-1705-4ec9-a5d2-953186869360}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {1b4da5ba-ba8a-45a0-ab10-630348b631fd}, !- Handle
  Node 213,                               !- Name
  {1d22cd24-c13f-4594-b689-548fae06c87c}, !- Inlet Port
  {e8085f7c-49c9-4ebb-8c7d-c464bf99f0ca}; !- Outlet Port

OS:Connection,
  {1d22cd24-c13f-4594-b689-548fae06c87c}, !- Handle
  {4d57009c-4ef7-4801-b30d-e76de60b9654}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  25,                                     !- Outlet Port
  {1b4da5ba-ba8a-45a0-ab10-630348b631fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74a460e6-77c1-4c21-959b-b04d2c4550d8}, !- Handle
  Node 214,                               !- Name
  {451c8203-4147-4489-8aca-d614b44ab615}, !- Inlet Port
  {4bf0c61d-9216-422a-a46d-a31336f27990}; !- Outlet Port

OS:Connection,
  {e8085f7c-49c9-4ebb-8c7d-c464bf99f0ca}, !- Handle
  {4e518a95-60aa-4202-b1c3-5cfaa4129008}, !- Name
  {1b4da5ba-ba8a-45a0-ab10-630348b631fd}, !- Source Object
  3,                                      !- Outlet Port
  {5058150c-61fa-4a3d-8d73-fa98dedebce1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {451c8203-4147-4489-8aca-d614b44ab615}, !- Handle
  {80bbd730-782c-4fd3-afce-ae117ec401b9}, !- Name
  {5058150c-61fa-4a3d-8d73-fa98dedebce1}, !- Source Object
  6,                                      !- Outlet Port
  {74a460e6-77c1-4c21-959b-b04d2c4550d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf0c61d-9216-422a-a46d-a31336f27990}, !- Handle
  {fc310d67-960b-4d5b-9cce-510622cb5188}, !- Name
  {74a460e6-77c1-4c21-959b-b04d2c4550d8}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {e4de38b5-c45c-407b-9d2a-7eb24f8b1fb6}, !- Handle
  Node 215,                               !- Name
  {d7d02d97-9459-4d8b-a64a-48cbb0efc521}, !- Inlet Port
  {359b0a96-26db-4fb1-a7a4-b31721cea035}; !- Outlet Port

OS:Connection,
  {d7d02d97-9459-4d8b-a64a-48cbb0efc521}, !- Handle
  {7472fe4a-a879-4b3a-acc9-9e703a2300ac}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  26,                                     !- Outlet Port
  {e4de38b5-c45c-407b-9d2a-7eb24f8b1fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {036f79d0-2e6c-4997-a525-d3bbf9c7358e}, !- Handle
  Node 216,                               !- Name
  {488c1c5c-ba89-4067-b320-c7bdaaf7a562}, !- Inlet Port
  {2dd45ede-5ebb-4dbd-8282-de6195e33771}; !- Outlet Port

OS:Connection,
  {359b0a96-26db-4fb1-a7a4-b31721cea035}, !- Handle
  {d58c74e7-0e7b-4605-880f-63d2755545a9}, !- Name
  {e4de38b5-c45c-407b-9d2a-7eb24f8b1fb6}, !- Source Object
  3,                                      !- Outlet Port
  {ef824600-e397-4c17-9e94-52000ff23381}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {488c1c5c-ba89-4067-b320-c7bdaaf7a562}, !- Handle
  {00820199-35e8-41f8-b2df-972936de5669}, !- Name
  {ef824600-e397-4c17-9e94-52000ff23381}, !- Source Object
  6,                                      !- Outlet Port
  {036f79d0-2e6c-4997-a525-d3bbf9c7358e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd45ede-5ebb-4dbd-8282-de6195e33771}, !- Handle
  {3cbf438e-7f00-4490-a6f1-482eb4b825b0}, !- Name
  {036f79d0-2e6c-4997-a525-d3bbf9c7358e}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {cd7a0b4c-cdaa-4d55-af79-e32590fdf1d1}, !- Handle
  Node 217,                               !- Name
  {ed3572e7-bbdb-4d1d-8a89-f07025182783}, !- Inlet Port
  {37a397ce-3f72-4873-83a3-3af94fe164d4}; !- Outlet Port

OS:Connection,
  {ed3572e7-bbdb-4d1d-8a89-f07025182783}, !- Handle
  {894136c5-8dc7-4bf1-9a89-7d5870473188}, !- Name
  {5b7a3c1b-f252-43b1-86bb-b15452d82fa4}, !- Source Object
  27,                                     !- Outlet Port
  {cd7a0b4c-cdaa-4d55-af79-e32590fdf1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58c12b7b-c35f-4803-b449-716d28005585}, !- Handle
  Node 218,                               !- Name
  {b8e0b8a1-49f2-44d2-af3e-c7a5d93b7e6d}, !- Inlet Port
  {834ddb0d-bfa0-4534-ba24-01ecf09b00b7}; !- Outlet Port

OS:Connection,
  {37a397ce-3f72-4873-83a3-3af94fe164d4}, !- Handle
  {8af21bae-2fec-4c28-9a98-d49962283ded}, !- Name
  {cd7a0b4c-cdaa-4d55-af79-e32590fdf1d1}, !- Source Object
  3,                                      !- Outlet Port
  {b9ae3c58-bb0f-4467-b123-427b2a1f510d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b8e0b8a1-49f2-44d2-af3e-c7a5d93b7e6d}, !- Handle
  {48b55844-0e27-4c30-9a61-4174282a2d6a}, !- Name
  {b9ae3c58-bb0f-4467-b123-427b2a1f510d}, !- Source Object
  6,                                      !- Outlet Port
  {58c12b7b-c35f-4803-b449-716d28005585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {834ddb0d-bfa0-4534-ba24-01ecf09b00b7}, !- Handle
  {749de8f2-9314-4741-9e15-4d7c6c876266}, !- Name
  {58c12b7b-c35f-4803-b449-716d28005585}, !- Source Object
  3,                                      !- Outlet Port
  {2c10c213-31ea-4bfe-9da3-2cfc4feed137}, !- Target Object
  27;                                     !- Inlet Port

OS:DefaultConstructionSet,
  {acc99c0c-6059-44b5-8f53-eb8d670f63c6}, !- Handle
  90.1-2004-College/University-ASHRAE169-2006-1A adj ext wall insulation, !- Name
  {d27635a5-5aa6-4de4-9eab-82447680b24d}, !- Default Exterior Surface Constructions Name
  {39ab44be-2bc6-4449-b6f2-cd3a6dcb0f87}, !- Default Interior Surface Constructions Name
  {a0f663d0-4cab-4ef8-8946-90d5c46b2491}, !- Default Ground Contact Surface Constructions Name
  {02fd149e-282c-446a-a368-fb97a1714ded}, !- Default Exterior SubSurface Constructions Name
  {e7bdd2ac-8e12-4303-bf03-c2676e801ff6}, !- Default Interior SubSurface Constructions Name
  {746d74e9-cdcc-4edb-ac14-24f38e444fdd}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d27635a5-5aa6-4de4-9eab-82447680b24d}, !- Handle
  Default Surface Constructions 1 adj ext wall insulation, !- Name
  {162041ae-27a2-4047-9f8b-196c5033a35f}, !- Floor Construction Name
  {be4b856c-1e11-41d4-bc51-8c9c24106af7}, !- Wall Construction Name
  {db776a70-d8a7-432c-b43a-165a8959977c}; !- Roof Ceiling Construction Name

OS:Construction,
  {b0068769-5401-4e1b-b70a-1eba379876b5}, !- Handle
  Typical IEAD Roof R-11.36 adj roof insulation, !- Name
  ,                                       !- Surface Rendering Name
  {cc9a35a3-e165-4824-a9e8-4ed9fa0017fe}, !- Layer 1
  {c6998f25-7f53-4789-9357-015154669201}, !- Layer 2
  {c01b9966-3720-44ab-a34e-cb1e3e2f5508}; !- Layer 3

OS:StandardsInformation:Construction,
  {e2eab469-611a-4c58-8fcf-0927c9f830a3}, !- Handle
  {b0068769-5401-4e1b-b70a-1eba379876b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Material:NoMass,
  {c6998f25-7f53-4789-9357-015154669201}, !- Handle
  Typical Insulation R-10.25_R-value 12.76360981 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  2.24780166808838;                       !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {7a26f30d-13aa-41ad-8456-1105c8aa154c}, !- Handle
  {c6998f25-7f53-4789-9357-015154669201}; !- Material Name

OS:DefaultConstructionSet,
  {214ec7bb-12d1-48b0-8fc0-54b239603533}, !- Handle
  90.1-2004-College/University-ASHRAE169-2006-1A adj ext wall insulation adj roof insulation, !- Name
  {0f54299e-e9ae-4d0a-a278-4753e7287885}, !- Default Exterior Surface Constructions Name
  {39ab44be-2bc6-4449-b6f2-cd3a6dcb0f87}, !- Default Interior Surface Constructions Name
  {a0f663d0-4cab-4ef8-8946-90d5c46b2491}, !- Default Ground Contact Surface Constructions Name
  {02fd149e-282c-446a-a368-fb97a1714ded}, !- Default Exterior SubSurface Constructions Name
  {e7bdd2ac-8e12-4303-bf03-c2676e801ff6}, !- Default Interior SubSurface Constructions Name
  {746d74e9-cdcc-4edb-ac14-24f38e444fdd}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0f54299e-e9ae-4d0a-a278-4753e7287885}, !- Handle
  Default Surface Constructions 1 adj ext wall insulation adj roof insulation, !- Name
  {162041ae-27a2-4047-9f8b-196c5033a35f}, !- Floor Construction Name
  {be4b856c-1e11-41d4-bc51-8c9c24106af7}, !- Wall Construction Name
  {b0068769-5401-4e1b-b70a-1eba379876b5}; !- Roof Ceiling Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {15e87cc6-c1b2-4036-9835-5420cf61a326}, !- Handle
  Simple Glazing Material U-0.720642915 and SHGC 0.255, !- Name
  4.09200024627766,                       !- U-Factor {W/m2-K}
  0.255;                                  !- Solar Heat Gain Coefficient

OS:Construction,
  {b35dd795-ce39-4ef9-8415-97172417791b}, !- Handle
  Window U-0.720642915 and Window SHGC 0.255, !- Name
  ,                                       !- Surface Rendering Name
  {15e87cc6-c1b2-4036-9835-5420cf61a326}; !- Layer 1

